!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.9;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -LargeHotel-ASHRAE 169-2006-4A created: 2018-06-19 08:56:30 -0600,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Baltimore Blt Washngtn IntL,  !- Name
    39.17,                   !- Latitude {deg}
    -76.68,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    45;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100786,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    280,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.552,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.769;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -10.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100786,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    8,                       !- Begin Month
    1,                       !- Begin Day of Month
    8,                       !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,20.62,20.59,20.64,20.69,20.77,23.05,23.41,23.48,23.48,21.19,20.87,20.71;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.15,                   !- Annual Average Outdoor Air Temperature {C}
    25.8;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Banquet_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Basement ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Cafe_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Kitchen_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dimensionless,           !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    dimensionless;           !- Unit Type

ScheduleTypeLimits,
    Laundry_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Lobby_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mech_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Retail_1_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Retail_2_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_1_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_1_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_2_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_2_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_3_Mult19_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_3_Mult9_Flr_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_4_Mult19_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_5_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Room_6_Flr_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Storage_Flr_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 2,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 3,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 4,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    HotelLarge HTGSETP_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge HTGSETP_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge HTGSETP_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge CLGSETP_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge CLGSETP_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge CLGSETP_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge Kitchen_Exhaust_SCH Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge Kitchen_Exhaust_SCH Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge HVACOperationSchd Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge HVACOperationSchd Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge HVACOperationSchd Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.508715482124601;       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.508715482124601;       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0.508715482124601;       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge Hours_of_operation Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Hours_of_operation Summer Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Hours_of_operation Winter Design Day,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    21.11,                   !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    18.889,                  !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.11;                   !- Value Until Time 3

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    21.11,                   !- Value Until Time 1
    16:00,                   !- Time 2 {hh:mm}
    23.333,                  !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    21.11;                   !- Value Until Time 3

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.11;                   !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.66666666666669;        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Loop Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.6,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.4;                     !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.4;                     !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.95,                    !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.4;                     !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH_2010 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.3841429,               !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.288107175,             !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.3841429,               !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.480178625,             !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.3841429,               !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.288107175,             !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.57621435,              !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.7682858,               !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.864321525,             !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.672250075,             !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.57621435,              !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.3841429;               !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH_2010 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.288107175,             !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.19207145,              !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3841429,               !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.480178625,             !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.3841429,               !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.336125038,             !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.672250075,             !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.7682858,               !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.672250075,             !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.3841429;               !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH_2010 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH_2010 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.288107175,             !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.240089313,             !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.19207145,              !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.288107175,             !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.480178625,             !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.57621435,              !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.480178625,             !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.336125038,             !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.672250075,             !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.864321525,             !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.912339388,             !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.864321525,             !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.672250075,             !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.3841429;               !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    HotelLarge BLDG_ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.3,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.9,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.7,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.6,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.4;                     !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_EQUIP_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.4;                     !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.9,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.95,                    !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.9,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.7,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.4;                     !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.25029,                 !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.16686,                 !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.25029,                 !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.33372,                 !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.25029,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.16686,                 !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.41715,                 !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.58401,                 !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.66744,                 !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.50058,                 !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.41715,                 !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.25029;                 !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.16686,                 !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.08343,                 !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.25029,                 !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.33372,                 !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.25029,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.208575,                !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.50058,                 !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.58401,                 !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.50058,                 !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.25029;                 !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.16686,                 !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.125145,                !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.08343,                 !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.16686,                 !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.33372,                 !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.41715,                 !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.33372,                 !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.208575,                !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.50058,                 !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.66744,                 !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.75087,                 !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.66744,                 !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.50058,                 !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.25029;                 !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2197,                  !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.0945,                  !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3852,                  !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5259,                  !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.444267,                !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.302158,                !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.2432,                  !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.253275,                !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.7973,                  !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.938,                   !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.7973,                  !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.3852;                  !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1859,                  !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1452,                  !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.0945,                  !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.1859,                  !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.4121,                  !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.5259,                  !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.4121,                  !- Value Until Time 7
    16:00,                   !- Time 8 {hh:mm}
    0.2087,                  !- Value Until Time 8
    17:00,                   !- Time 9 {hh:mm}
    0.21304,                 !- Value Until Time 9
    18:00,                   !- Time 10 {hh:mm}
    0.2149,                  !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.6297,                  !- Value Until Time 11
    20:00,                   !- Time 12 {hh:mm}
    0.8342,                  !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.938,                   !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.8342,                  !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.6297,                  !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.3083;                  !- Value Until Time 16

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.28125,                 !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1875,                  !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.28125,                 !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.375,                   !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.28125,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.1875,                  !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.46875,                 !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.65625,                 !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.75,                    !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.5625,                  !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.46875,                 !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.28125;                 !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.1875,                  !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.09375,                 !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.28125,                 !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.375,                   !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.28125,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.234375,                !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.5625,                  !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.65625,                 !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.5625,                  !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.28125;                 !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1875,                  !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.140625,                !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.09375,                 !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.1875,                  !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.375,                   !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.46875,                 !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.375,                   !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.234375,                !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5625,                  !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.75,                    !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.84375,                 !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.75,                    !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.5625,                  !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.28125;                 !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.8,                     !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.6,                     !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.3;                     !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.25,                    !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.7,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.3;                     !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.25,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.6,                     !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.8,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.9,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.8,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.6,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.3;                     !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.17565,                 !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1171,                  !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.17565,                 !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.2342,                  !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.17565,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.1171,                  !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.29275,                 !- Value Until Time 7
    20:00,                   !- Time 8 {hh:mm}
    0.40985,                 !- Value Until Time 8
    21:00,                   !- Time 9 {hh:mm}
    0.4684,                  !- Value Until Time 9
    22:00,                   !- Time 10 {hh:mm}
    0.3513,                  !- Value Until Time 10
    23:00,                   !- Time 11 {hh:mm}
    0.29275,                 !- Value Until Time 11
    24:00,                   !- Time 12 {hh:mm}
    0.17565;                 !- Value Until Time 12

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0.1171,                  !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05855,                 !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.17565,                 !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.2342,                  !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.17565,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.146375,                !- Value Until Time 6
    19:00,                   !- Time 7 {hh:mm}
    0.3513,                  !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.40985,                 !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.3513,                  !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.17565;                 !- Value Until Time 10

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.1171,                  !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.087825,                !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.05855,                 !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.1171,                  !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.2342,                  !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.29275,                 !- Value Until Time 6
    10:00,                   !- Time 7 {hh:mm}
    0.2342,                  !- Value Until Time 7
    18:00,                   !- Time 8 {hh:mm}
    0.146375,                !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.3513,                  !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.4684,                  !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.52695,                 !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.4684,                  !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.3513,                  !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.17565;                 !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    11:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    16:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.4,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.8;                     !- Value Until Time 8

Schedule:Day:Interval,
    HotelLarge BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.3,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.7;                     !- Value Until Time 7

Schedule:Day:Interval,
    HotelLarge BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.9,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.3,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.8,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.9;                     !- Value Until Time 9

Schedule:Day:Interval,
    HotelLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.25,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.55,                    !- Value Until Time 5
    12:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    14:00,                   !- Time 7 {hh:mm}
    0.4,                     !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.3,                     !- Value Until Time 8
    18:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    20:00,                   !- Time 10 {hh:mm}
    0.5,                     !- Value Until Time 10
    21:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    22:00,                   !- Time 12 {hh:mm}
    0.5,                     !- Value Until Time 12
    23:00,                   !- Time 13 {hh:mm}
    0.4,                     !- Value Until Time 13
    24:00,                   !- Time 14 {hh:mm}
    0.2;                     !- Value Until Time 14

Schedule:Day:Interval,
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.55,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.45,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.45,                    !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.35,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.3,                     !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.6,                     !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.5,                     !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.55,                    !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.45,                    !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.25;                    !- Value Until Time 20

Schedule:Day:Interval,
    HotelLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.55,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.45,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.45,                    !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.4,                     !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.35,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.3,                     !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.6,                     !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.5,                     !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.55,                    !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.45,                    !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.25;                    !- Value Until Time 20

Schedule:Day:Interval,
    HotelLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.45,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.45,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.35,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    20:00,                   !- Time 13 {hh:mm}
    0.55,                    !- Value Until Time 13
    21:00,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    22:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    23:00,                   !- Time 16 {hh:mm}
    0.4,                     !- Value Until Time 16
    24:00,                   !- Time 17 {hh:mm}
    0.3;                     !- Value Until Time 17

Schedule:Day:Interval,
    HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.45,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.45,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.35,                    !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.4,                     !- Value Until Time 12
    20:00,                   !- Time 13 {hh:mm}
    0.55,                    !- Value Until Time 13
    21:00,                   !- Time 14 {hh:mm}
    0.5,                     !- Value Until Time 14
    22:00,                   !- Time 15 {hh:mm}
    0.55,                    !- Value Until Time 15
    23:00,                   !- Time 16 {hh:mm}
    0.4,                     !- Value Until Time 16
    24:00,                   !- Time 17 {hh:mm}
    0.3;                     !- Value Until Time 17

Schedule:Day:Interval,
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge GuestRoom_Eqp_Sch_Base Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.3,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.62,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.62,                    !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.29,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.43,                    !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.51,                    !- Value Until Time 8
    20:00,                   !- Time 9 {hh:mm}
    0.49,                    !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.66,                    !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.7,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.35,                    !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.2;                     !- Value Until Time 13

Schedule:Day:Interval,
    HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.62,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.43,                    !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.26,                    !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.51,                    !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.49,                    !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.66,                    !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.7,                     !- Value Until Time 9
    23:00,                   !- Time 10 {hh:mm}
    0.35,                    !- Value Until Time 10
    24:00,                   !- Time 11 {hh:mm}
    0.2;                     !- Value Until Time 11

Schedule:Day:Interval,
    HotelLarge GuestRoom_Occ_Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.65,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.34,                    !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.2,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.34,                    !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.65,                    !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.5;                     !- Value Until Time 8

Schedule:Day:Interval,
    HotelLarge GuestRoom_Occ_Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge GuestRoom_Occ_Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.65,                    !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.28,                    !- Value Until Time 3
    15:00,                   !- Time 4 {hh:mm}
    0.13,                    !- Value Until Time 4
    16:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.5,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.58,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.65;                    !- Value Until Time 9

Schedule:Day:Interval,
    HotelLarge GuestRoom_SWH_Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.55,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.3,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    HotelLarge GuestRoom_SWH_Sch Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.55,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.3,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    HotelLarge GuestRoom_SWH_Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.25,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.35,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.6,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.8,                     !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.55,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.4,                     !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.3,                     !- Value Until Time 10
    17:00,                   !- Time 11 {hh:mm}
    0.2,                     !- Value Until Time 11
    18:00,                   !- Time 12 {hh:mm}
    0.25,                    !- Value Until Time 12
    19:00,                   !- Time 13 {hh:mm}
    0.3,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.4,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.6,                     !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.35;                    !- Value Until Time 16

Schedule:Day:Interval,
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    04:00,                   !- Time 2 {hh:mm}
    0.15,                    !- Value Until Time 2
    05:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.55,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.4,                     !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    17:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    18:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    19:00,                   !- Time 12 {hh:mm}
    0.55,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.4,                     !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.6,                     !- Value Until Time 14
    23:00,                   !- Time 15 {hh:mm}
    0.45,                    !- Value Until Time 15
    24:00,                   !- Time 16 {hh:mm}
    0.25;                    !- Value Until Time 16

Schedule:Day:Interval,
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Elec_Equip_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.3;                     !- Value Until Time 3

Schedule:Day:Interval,
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.1,                     !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.3;                     !- Value Until Time 3

Schedule:Day:Interval,
    HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    725,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    417,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    290,                     !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    125,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    117,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    90,                      !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    125,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    117,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    90,                      !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    125,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    117,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    90,                      !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    125,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    117,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    90,                      !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    125,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    117,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    90,                      !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    125,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    117,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    90,                      !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0;                       !- Value Until Time 9

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Gas_Equip_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.15,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.15,                    !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.1,                     !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.02,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.1,                     !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.15,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    0.25,                    !- Value Until Time 7
    14:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    15:00,                   !- Time 9 {hh:mm}
    0.15,                    !- Value Until Time 9
    16:00,                   !- Time 10 {hh:mm}
    0.2,                     !- Value Until Time 10
    19:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    21:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    22:00,                   !- Time 13 {hh:mm}
    0.15,                    !- Value Until Time 13
    23:00,                   !- Time 14 {hh:mm}
    0.1,                     !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.25;                    !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge LAUNDRY_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge LAUNDRY_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    17:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:30,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 1,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:30,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:30,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    11:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    11:20,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:20,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    23:20,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 100,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    -2.27709190672147;       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 101,        !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 102,        !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 103,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 104,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 105,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 106,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 107,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 108,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 109,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 110,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 111,        !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 52,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 53,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 54,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 55,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 56,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 57,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 58,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 59,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 60,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 61,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 62,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 63,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 64,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 65,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 66,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 67,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 68,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 69,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 70,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 71,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 72,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 73,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 74,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 75,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 76,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 77,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 78,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 79,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 80,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 81,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 82,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 83,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 84,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 85,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 86,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 87,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 88,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 89,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 90,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 91,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 92,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 93,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 94,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 95,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 96,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 97,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 98,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 99,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Booster Temp - 180.00000000000006F Default,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default 1,  !- Name
    Temperature Schedule Type Limits 3,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.04F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Name
    Temperature Schedule Type Limits 4,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {019f0217-7d6e-4913-8496-93e85f42f6bb},  !- Name
    HotelLarge HTGSETP_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge HTGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge HTGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge HTGSETP_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge HTGSETP_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b868e207-6523-444d-9677-cdf245b26e59},  !- Name
    HotelLarge CLGSETP_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge CLGSETP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge CLGSETP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge CLGSETP_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge CLGSETP_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {23a72d72-6460-4b59-a1cf-0eccbb46b9f8},  !- Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen_Exhaust_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e25f933-a073-4f7c-b5ec-b6e29c26ad1e},  !- Name
    HotelLarge HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Monday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Tuesday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Wednesday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Thursday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Friday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Saturday Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    HotelLarge HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {869d064c-74f4-49ce-baf5-86866d885ce2},  !- Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Monday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Friday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4e786a23-f088-4627-a22a-9170277c9096},  !- Name
    HotelLarge Hours_of_operation Default,  !- Sunday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Monday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Tuesday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Wednesday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Thursday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Friday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Saturday Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- Holiday Schedule:Day Name
    HotelLarge Hours_of_operation Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Hours_of_operation Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Hours_of_operation Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Hours_of_operation Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0d6851a3-a1d4-4d64-a0e7-1c8b6155de24},  !- Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Sunday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Monday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Tuesday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Wednesday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Thursday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Friday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Saturday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- Holiday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b5f784ce-0901-40f4-a69f-30d01a6d13ca},  !- Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Sunday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Monday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Tuesday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Wednesday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Thursday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Friday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Saturday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- Holiday Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {17bbbfec-13d1-461a-b814-20d86a7d8061},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {726e7025-9a10-43f5-addb-b265ef232f62},  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {921bbbe0-1cd7-49cc-9a85-8097fb4e2f57},  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {810a46a7-b876-4066-b3f2-4a5c9c66bf56},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c49de138-afd9-41c5-9a53-34969bbc10e0},  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4994c44c-1431-4808-b85a-c90647b90d97},  !- Name
    Schedule Day 104,        !- Sunday Schedule:Day Name
    Schedule Day 104,        !- Monday Schedule:Day Name
    Schedule Day 104,        !- Tuesday Schedule:Day Name
    Schedule Day 104,        !- Wednesday Schedule:Day Name
    Schedule Day 104,        !- Thursday Schedule:Day Name
    Schedule Day 104,        !- Friday Schedule:Day Name
    Schedule Day 104,        !- Saturday Schedule:Day Name
    Schedule Day 104,        !- Holiday Schedule:Day Name
    Schedule Day 104,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 104,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 104,        !- CustomDay1 Schedule:Day Name
    Schedule Day 104;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2dde6f40-5489-4619-9d84-98a6c4fc126e},  !- Name
    Schedule Day 103,        !- Sunday Schedule:Day Name
    Schedule Day 103,        !- Monday Schedule:Day Name
    Schedule Day 103,        !- Tuesday Schedule:Day Name
    Schedule Day 103,        !- Wednesday Schedule:Day Name
    Schedule Day 103,        !- Thursday Schedule:Day Name
    Schedule Day 103,        !- Friday Schedule:Day Name
    Schedule Day 103,        !- Saturday Schedule:Day Name
    Schedule Day 103,        !- Holiday Schedule:Day Name
    Schedule Day 103,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 103,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 103,        !- CustomDay1 Schedule:Day Name
    Schedule Day 103;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a630d3a2-d8d5-4800-986f-a4a8ff21759e},  !- Name
    Hot Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3b7bfa36-7422-4b7c-b6ca-08ef106a7b59},  !- Name
    HotelLarge ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed7d008f-5f47-4cde-b110-aab345b9ac83},  !- Name
    HotelLarge ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Monday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Friday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    HotelLarge ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {feceb1eb-855a-4a5f-ad9f-ceac0a2ba419},  !- Name
    HotelLarge BASEMENT_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {2991bbc5-07db-4061-9682-1cd3e0f138f8},  !- Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Default,  !- Sunday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Default,  !- Holiday Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BASEMENT_EQUIP_SCH_2010 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21f7ccc5-4ed1-454d-bf4c-525ea129200e},  !- Name
    HotelLarge BLDG_ELEVATORS Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Monday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Friday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_ELEVATORS Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e678f2f8-8e76-4f65-881c-2b667c9120ea},  !- Name
    HotelLarge BLDG_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5ae84aca-88d8-459b-809a-1ebfb946aaee},  !- Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e43be9f8-5c75-4942-97d2-2d96c5d57b86},  !- Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {96bdbc7c-ab4e-4f79-96c2-99a8c84f345a},  !- Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cb9f7f69-b7db-4d7e-b259-1d509f64a8a6},  !- Name
    HotelLarge BLDG_LIGHT_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_LIGHT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f845ab2b-a1cd-4671-86a4-f2d0ff7a243e},  !- Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bef11327-c0e5-4868-8e9e-3e6143ae5487},  !- Name
    HotelLarge BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0f8549b2-e5d5-4ee6-88a5-c48c651e08bf},  !- Name
    HotelLarge BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c36f3c9a-0f09-493d-ba89-4c5b2a3cedcc},  !- Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Monday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Tuesday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Wednesday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Thursday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Friday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Saturday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9a8f0360-8af4-4e73-930b-fbaf26921477},  !- Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Sunday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Monday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Tuesday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Wednesday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Thursday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Friday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Saturday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- Holiday Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {463dcd98-a8fb-48cc-9c69-df5665c0114c},  !- Name
    HotelLarge GuestRoom_Eqp_Sch_Base Default,  !- Sunday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Default,  !- Saturday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Default,  !- Holiday Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge GuestRoom_Eqp_Sch_Base Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a623f1d2-da77-46c4-9386-dc2b43ff30c3},  !- Name
    HotelLarge GuestRoom_Occ_Sch Default,  !- Sunday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Default,  !- Saturday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Default,  !- Holiday Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge GuestRoom_Occ_Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {723b6abe-1ad0-4d02-b634-65bb4acb8a24},  !- Name
    HotelLarge GuestRoom_SWH_Sch Default,  !- Sunday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Default,  !- Saturday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Default,  !- Holiday Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge GuestRoom_SWH_Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {21862c63-88b3-4487-9707-15b01329bd83},  !- Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge INFIL_QUARTER_ON_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed2041b9-3a13-48cb-9eed-e0614bd12f84},  !- Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default|Sun|Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen_Elec_Equip_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {057eaca0-4c3e-46e3-bb84-9441e0e56fd9},  !- Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Monday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default,  !- Friday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {02b38444-13be-4da4-b9d1-ddc3d204f0a9},  !- Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Monday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Friday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0130627f-635d-4244-8b6d-87331220181d},  !- Name
    HotelLarge Kitchen_Gas_Equip_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge Kitchen_Gas_Equip_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5a70df58-8307-4c25-991f-fd06baf534d0},  !- Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Sunday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Monday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Tuesday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Wednesday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Thursday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Friday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Saturday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- Holiday Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge LaundryRoom_SWH_Sch_Post2004 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a9a4d25b-4439-4882-b248-c4314c470c3e},  !- Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Sunday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Monday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Tuesday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Wednesday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Thursday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Friday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Saturday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- Holiday Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge LAUNDRY_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {414fdc02-b065-4293-b2b0-a529f7b745e3},  !- Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Monday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Tuesday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Wednesday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Thursday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Friday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Saturday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    HotelLarge MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cf3815c5-79ab-425b-b6d6-88b6eb36d689},  !- Name
    Schedule Day 105,        !- Sunday Schedule:Day Name
    Schedule Day 105,        !- Monday Schedule:Day Name
    Schedule Day 105,        !- Tuesday Schedule:Day Name
    Schedule Day 105,        !- Wednesday Schedule:Day Name
    Schedule Day 105,        !- Thursday Schedule:Day Name
    Schedule Day 105,        !- Friday Schedule:Day Name
    Schedule Day 105,        !- Saturday Schedule:Day Name
    Schedule Day 105,        !- Holiday Schedule:Day Name
    Schedule Day 105,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 105,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 105,        !- CustomDay1 Schedule:Day Name
    Schedule Day 105;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e01fda6b-6bdb-49ce-88a9-29a0735beed3},  !- Name
    Refrigeration Case Credit Schedule Default,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed4532c7-553e-43f7-88bb-425a5da6bad7},  !- Name
    Refrigeration Case Credit Schedule Default 1,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8fb7859d-e162-4576-8044-35c852aaf950},  !- Name
    Refrigeration Defrost DripDown Schedule Default,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cc631cd9-9c93-4abe-a0b5-0528f74b7efc},  !- Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b7de077b-6b65-40e5-b2f0-eae6588f2485},  !- Name
    Refrigeration Defrost Schedule Default,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f90fd243-ba69-474e-9835-8c8b1fbc9723},  !- Name
    Refrigeration Defrost Schedule Default 1,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ca371cf4-0dd7-42bf-99f5-93fcdc67aabc},  !- Name
    Schedule Day 57,         !- Sunday Schedule:Day Name
    Schedule Day 57,         !- Monday Schedule:Day Name
    Schedule Day 57,         !- Tuesday Schedule:Day Name
    Schedule Day 57,         !- Wednesday Schedule:Day Name
    Schedule Day 57,         !- Thursday Schedule:Day Name
    Schedule Day 57,         !- Friday Schedule:Day Name
    Schedule Day 57,         !- Saturday Schedule:Day Name
    Schedule Day 57,         !- Holiday Schedule:Day Name
    Schedule Day 57,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 57,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 57,         !- CustomDay1 Schedule:Day Name
    Schedule Day 57;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4b491393-78ea-4ac0-8146-9c4d1838ab93},  !- Name
    Schedule Day 68,         !- Sunday Schedule:Day Name
    Schedule Day 68,         !- Monday Schedule:Day Name
    Schedule Day 68,         !- Tuesday Schedule:Day Name
    Schedule Day 68,         !- Wednesday Schedule:Day Name
    Schedule Day 68,         !- Thursday Schedule:Day Name
    Schedule Day 68,         !- Friday Schedule:Day Name
    Schedule Day 68,         !- Saturday Schedule:Day Name
    Schedule Day 68,         !- Holiday Schedule:Day Name
    Schedule Day 68,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 68,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 68,         !- CustomDay1 Schedule:Day Name
    Schedule Day 68;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6fb32c3d-00af-4119-84ad-2fc136ad1a27},  !- Name
    Schedule Day 69,         !- Sunday Schedule:Day Name
    Schedule Day 69,         !- Monday Schedule:Day Name
    Schedule Day 69,         !- Tuesday Schedule:Day Name
    Schedule Day 69,         !- Wednesday Schedule:Day Name
    Schedule Day 69,         !- Thursday Schedule:Day Name
    Schedule Day 69,         !- Friday Schedule:Day Name
    Schedule Day 69,         !- Saturday Schedule:Day Name
    Schedule Day 69,         !- Holiday Schedule:Day Name
    Schedule Day 69,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 69,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 69,         !- CustomDay1 Schedule:Day Name
    Schedule Day 69;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a3cd5269-e976-458e-b550-8036831af54d},  !- Name
    Schedule Day 70,         !- Sunday Schedule:Day Name
    Schedule Day 70,         !- Monday Schedule:Day Name
    Schedule Day 70,         !- Tuesday Schedule:Day Name
    Schedule Day 70,         !- Wednesday Schedule:Day Name
    Schedule Day 70,         !- Thursday Schedule:Day Name
    Schedule Day 70,         !- Friday Schedule:Day Name
    Schedule Day 70,         !- Saturday Schedule:Day Name
    Schedule Day 70,         !- Holiday Schedule:Day Name
    Schedule Day 70,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 70,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 70,         !- CustomDay1 Schedule:Day Name
    Schedule Day 70;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6f58b614-6788-4659-8149-4f20ff293570},  !- Name
    Schedule Day 71,         !- Sunday Schedule:Day Name
    Schedule Day 71,         !- Monday Schedule:Day Name
    Schedule Day 71,         !- Tuesday Schedule:Day Name
    Schedule Day 71,         !- Wednesday Schedule:Day Name
    Schedule Day 71,         !- Thursday Schedule:Day Name
    Schedule Day 71,         !- Friday Schedule:Day Name
    Schedule Day 71,         !- Saturday Schedule:Day Name
    Schedule Day 71,         !- Holiday Schedule:Day Name
    Schedule Day 71,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 71,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 71,         !- CustomDay1 Schedule:Day Name
    Schedule Day 71;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b1f3b787-b1cc-4df0-9cb9-c0ef7906aa0a},  !- Name
    Schedule Day 72,         !- Sunday Schedule:Day Name
    Schedule Day 72,         !- Monday Schedule:Day Name
    Schedule Day 72,         !- Tuesday Schedule:Day Name
    Schedule Day 72,         !- Wednesday Schedule:Day Name
    Schedule Day 72,         !- Thursday Schedule:Day Name
    Schedule Day 72,         !- Friday Schedule:Day Name
    Schedule Day 72,         !- Saturday Schedule:Day Name
    Schedule Day 72,         !- Holiday Schedule:Day Name
    Schedule Day 72,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 72,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 72,         !- CustomDay1 Schedule:Day Name
    Schedule Day 72;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {929ccd84-76f7-449e-9d86-1d461e5f27ba},  !- Name
    Schedule Day 73,         !- Sunday Schedule:Day Name
    Schedule Day 73,         !- Monday Schedule:Day Name
    Schedule Day 73,         !- Tuesday Schedule:Day Name
    Schedule Day 73,         !- Wednesday Schedule:Day Name
    Schedule Day 73,         !- Thursday Schedule:Day Name
    Schedule Day 73,         !- Friday Schedule:Day Name
    Schedule Day 73,         !- Saturday Schedule:Day Name
    Schedule Day 73,         !- Holiday Schedule:Day Name
    Schedule Day 73,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 73,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 73,         !- CustomDay1 Schedule:Day Name
    Schedule Day 73;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {96ebc8dd-b61e-49bf-ac60-2252d19d064d},  !- Name
    Schedule Day 74,         !- Sunday Schedule:Day Name
    Schedule Day 74,         !- Monday Schedule:Day Name
    Schedule Day 74,         !- Tuesday Schedule:Day Name
    Schedule Day 74,         !- Wednesday Schedule:Day Name
    Schedule Day 74,         !- Thursday Schedule:Day Name
    Schedule Day 74,         !- Friday Schedule:Day Name
    Schedule Day 74,         !- Saturday Schedule:Day Name
    Schedule Day 74,         !- Holiday Schedule:Day Name
    Schedule Day 74,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 74,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 74,         !- CustomDay1 Schedule:Day Name
    Schedule Day 74;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f449600e-e98a-4fc5-83a9-5120642131f6},  !- Name
    Schedule Day 75,         !- Sunday Schedule:Day Name
    Schedule Day 75,         !- Monday Schedule:Day Name
    Schedule Day 75,         !- Tuesday Schedule:Day Name
    Schedule Day 75,         !- Wednesday Schedule:Day Name
    Schedule Day 75,         !- Thursday Schedule:Day Name
    Schedule Day 75,         !- Friday Schedule:Day Name
    Schedule Day 75,         !- Saturday Schedule:Day Name
    Schedule Day 75,         !- Holiday Schedule:Day Name
    Schedule Day 75,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 75,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 75,         !- CustomDay1 Schedule:Day Name
    Schedule Day 75;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8979052f-6c95-4292-b36d-a30803ea7fe9},  !- Name
    Schedule Day 76,         !- Sunday Schedule:Day Name
    Schedule Day 76,         !- Monday Schedule:Day Name
    Schedule Day 76,         !- Tuesday Schedule:Day Name
    Schedule Day 76,         !- Wednesday Schedule:Day Name
    Schedule Day 76,         !- Thursday Schedule:Day Name
    Schedule Day 76,         !- Friday Schedule:Day Name
    Schedule Day 76,         !- Saturday Schedule:Day Name
    Schedule Day 76,         !- Holiday Schedule:Day Name
    Schedule Day 76,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 76,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 76,         !- CustomDay1 Schedule:Day Name
    Schedule Day 76;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c51ed05e-42f6-44eb-881b-28186c40f30d},  !- Name
    Schedule Day 77,         !- Sunday Schedule:Day Name
    Schedule Day 77,         !- Monday Schedule:Day Name
    Schedule Day 77,         !- Tuesday Schedule:Day Name
    Schedule Day 77,         !- Wednesday Schedule:Day Name
    Schedule Day 77,         !- Thursday Schedule:Day Name
    Schedule Day 77,         !- Friday Schedule:Day Name
    Schedule Day 77,         !- Saturday Schedule:Day Name
    Schedule Day 77,         !- Holiday Schedule:Day Name
    Schedule Day 77,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 77,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 77,         !- CustomDay1 Schedule:Day Name
    Schedule Day 77;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e6b37a82-6da5-4909-96e6-d56e148460ec},  !- Name
    Schedule Day 58,         !- Sunday Schedule:Day Name
    Schedule Day 58,         !- Monday Schedule:Day Name
    Schedule Day 58,         !- Tuesday Schedule:Day Name
    Schedule Day 58,         !- Wednesday Schedule:Day Name
    Schedule Day 58,         !- Thursday Schedule:Day Name
    Schedule Day 58,         !- Friday Schedule:Day Name
    Schedule Day 58,         !- Saturday Schedule:Day Name
    Schedule Day 58,         !- Holiday Schedule:Day Name
    Schedule Day 58,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 58,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 58,         !- CustomDay1 Schedule:Day Name
    Schedule Day 58;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c9439550-6646-4ee6-903c-d5e40d55a25c},  !- Name
    Schedule Day 78,         !- Sunday Schedule:Day Name
    Schedule Day 78,         !- Monday Schedule:Day Name
    Schedule Day 78,         !- Tuesday Schedule:Day Name
    Schedule Day 78,         !- Wednesday Schedule:Day Name
    Schedule Day 78,         !- Thursday Schedule:Day Name
    Schedule Day 78,         !- Friday Schedule:Day Name
    Schedule Day 78,         !- Saturday Schedule:Day Name
    Schedule Day 78,         !- Holiday Schedule:Day Name
    Schedule Day 78,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 78,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 78,         !- CustomDay1 Schedule:Day Name
    Schedule Day 78;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fa2a90f6-9cd7-4d6a-8747-7872a6bded6d},  !- Name
    Schedule Day 79,         !- Sunday Schedule:Day Name
    Schedule Day 79,         !- Monday Schedule:Day Name
    Schedule Day 79,         !- Tuesday Schedule:Day Name
    Schedule Day 79,         !- Wednesday Schedule:Day Name
    Schedule Day 79,         !- Thursday Schedule:Day Name
    Schedule Day 79,         !- Friday Schedule:Day Name
    Schedule Day 79,         !- Saturday Schedule:Day Name
    Schedule Day 79,         !- Holiday Schedule:Day Name
    Schedule Day 79,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 79,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 79,         !- CustomDay1 Schedule:Day Name
    Schedule Day 79;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {62842380-f9a0-475c-8c9c-be3ff58cf57a},  !- Name
    Schedule Day 80,         !- Sunday Schedule:Day Name
    Schedule Day 80,         !- Monday Schedule:Day Name
    Schedule Day 80,         !- Tuesday Schedule:Day Name
    Schedule Day 80,         !- Wednesday Schedule:Day Name
    Schedule Day 80,         !- Thursday Schedule:Day Name
    Schedule Day 80,         !- Friday Schedule:Day Name
    Schedule Day 80,         !- Saturday Schedule:Day Name
    Schedule Day 80,         !- Holiday Schedule:Day Name
    Schedule Day 80,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 80,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 80,         !- CustomDay1 Schedule:Day Name
    Schedule Day 80;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {618e5346-9296-45ec-8cf4-bc378e3b768e},  !- Name
    Schedule Day 81,         !- Sunday Schedule:Day Name
    Schedule Day 81,         !- Monday Schedule:Day Name
    Schedule Day 81,         !- Tuesday Schedule:Day Name
    Schedule Day 81,         !- Wednesday Schedule:Day Name
    Schedule Day 81,         !- Thursday Schedule:Day Name
    Schedule Day 81,         !- Friday Schedule:Day Name
    Schedule Day 81,         !- Saturday Schedule:Day Name
    Schedule Day 81,         !- Holiday Schedule:Day Name
    Schedule Day 81,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 81,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 81,         !- CustomDay1 Schedule:Day Name
    Schedule Day 81;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e836a93a-6aad-4c69-9092-eb270ec66fa8},  !- Name
    Schedule Day 82,         !- Sunday Schedule:Day Name
    Schedule Day 82,         !- Monday Schedule:Day Name
    Schedule Day 82,         !- Tuesday Schedule:Day Name
    Schedule Day 82,         !- Wednesday Schedule:Day Name
    Schedule Day 82,         !- Thursday Schedule:Day Name
    Schedule Day 82,         !- Friday Schedule:Day Name
    Schedule Day 82,         !- Saturday Schedule:Day Name
    Schedule Day 82,         !- Holiday Schedule:Day Name
    Schedule Day 82,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 82,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 82,         !- CustomDay1 Schedule:Day Name
    Schedule Day 82;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {018657a6-01d6-40d7-969c-9d4664e2fde6},  !- Name
    Schedule Day 83,         !- Sunday Schedule:Day Name
    Schedule Day 83,         !- Monday Schedule:Day Name
    Schedule Day 83,         !- Tuesday Schedule:Day Name
    Schedule Day 83,         !- Wednesday Schedule:Day Name
    Schedule Day 83,         !- Thursday Schedule:Day Name
    Schedule Day 83,         !- Friday Schedule:Day Name
    Schedule Day 83,         !- Saturday Schedule:Day Name
    Schedule Day 83,         !- Holiday Schedule:Day Name
    Schedule Day 83,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 83,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 83,         !- CustomDay1 Schedule:Day Name
    Schedule Day 83;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {06659a31-f975-4a72-9cc9-7acdc3f770bc},  !- Name
    Schedule Day 84,         !- Sunday Schedule:Day Name
    Schedule Day 84,         !- Monday Schedule:Day Name
    Schedule Day 84,         !- Tuesday Schedule:Day Name
    Schedule Day 84,         !- Wednesday Schedule:Day Name
    Schedule Day 84,         !- Thursday Schedule:Day Name
    Schedule Day 84,         !- Friday Schedule:Day Name
    Schedule Day 84,         !- Saturday Schedule:Day Name
    Schedule Day 84,         !- Holiday Schedule:Day Name
    Schedule Day 84,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 84,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 84,         !- CustomDay1 Schedule:Day Name
    Schedule Day 84;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {871b6db5-4fd1-42fb-a0e2-c414ffa430e1},  !- Name
    Schedule Day 85,         !- Sunday Schedule:Day Name
    Schedule Day 85,         !- Monday Schedule:Day Name
    Schedule Day 85,         !- Tuesday Schedule:Day Name
    Schedule Day 85,         !- Wednesday Schedule:Day Name
    Schedule Day 85,         !- Thursday Schedule:Day Name
    Schedule Day 85,         !- Friday Schedule:Day Name
    Schedule Day 85,         !- Saturday Schedule:Day Name
    Schedule Day 85,         !- Holiday Schedule:Day Name
    Schedule Day 85,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 85,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 85,         !- CustomDay1 Schedule:Day Name
    Schedule Day 85;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dfccf47b-ee86-4070-ae00-2ee5c0d464d6},  !- Name
    Schedule Day 86,         !- Sunday Schedule:Day Name
    Schedule Day 86,         !- Monday Schedule:Day Name
    Schedule Day 86,         !- Tuesday Schedule:Day Name
    Schedule Day 86,         !- Wednesday Schedule:Day Name
    Schedule Day 86,         !- Thursday Schedule:Day Name
    Schedule Day 86,         !- Friday Schedule:Day Name
    Schedule Day 86,         !- Saturday Schedule:Day Name
    Schedule Day 86,         !- Holiday Schedule:Day Name
    Schedule Day 86,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 86,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 86,         !- CustomDay1 Schedule:Day Name
    Schedule Day 86;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9d2e0523-87e6-4d51-a5f9-92cd0dbe2666},  !- Name
    Schedule Day 87,         !- Sunday Schedule:Day Name
    Schedule Day 87,         !- Monday Schedule:Day Name
    Schedule Day 87,         !- Tuesday Schedule:Day Name
    Schedule Day 87,         !- Wednesday Schedule:Day Name
    Schedule Day 87,         !- Thursday Schedule:Day Name
    Schedule Day 87,         !- Friday Schedule:Day Name
    Schedule Day 87,         !- Saturday Schedule:Day Name
    Schedule Day 87,         !- Holiday Schedule:Day Name
    Schedule Day 87,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 87,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 87,         !- CustomDay1 Schedule:Day Name
    Schedule Day 87;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5c9eb23c-9f02-4a00-a310-aa1d8dd91783},  !- Name
    Schedule Day 59,         !- Sunday Schedule:Day Name
    Schedule Day 59,         !- Monday Schedule:Day Name
    Schedule Day 59,         !- Tuesday Schedule:Day Name
    Schedule Day 59,         !- Wednesday Schedule:Day Name
    Schedule Day 59,         !- Thursday Schedule:Day Name
    Schedule Day 59,         !- Friday Schedule:Day Name
    Schedule Day 59,         !- Saturday Schedule:Day Name
    Schedule Day 59,         !- Holiday Schedule:Day Name
    Schedule Day 59,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 59,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 59,         !- CustomDay1 Schedule:Day Name
    Schedule Day 59;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f4aefb91-80f5-4b91-ab37-37fd670a9a5b},  !- Name
    Schedule Day 88,         !- Sunday Schedule:Day Name
    Schedule Day 88,         !- Monday Schedule:Day Name
    Schedule Day 88,         !- Tuesday Schedule:Day Name
    Schedule Day 88,         !- Wednesday Schedule:Day Name
    Schedule Day 88,         !- Thursday Schedule:Day Name
    Schedule Day 88,         !- Friday Schedule:Day Name
    Schedule Day 88,         !- Saturday Schedule:Day Name
    Schedule Day 88,         !- Holiday Schedule:Day Name
    Schedule Day 88,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 88,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 88,         !- CustomDay1 Schedule:Day Name
    Schedule Day 88;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d90ec573-6a5e-4d7a-822f-ad0e4dfd1b44},  !- Name
    Schedule Day 89,         !- Sunday Schedule:Day Name
    Schedule Day 89,         !- Monday Schedule:Day Name
    Schedule Day 89,         !- Tuesday Schedule:Day Name
    Schedule Day 89,         !- Wednesday Schedule:Day Name
    Schedule Day 89,         !- Thursday Schedule:Day Name
    Schedule Day 89,         !- Friday Schedule:Day Name
    Schedule Day 89,         !- Saturday Schedule:Day Name
    Schedule Day 89,         !- Holiday Schedule:Day Name
    Schedule Day 89,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 89,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 89,         !- CustomDay1 Schedule:Day Name
    Schedule Day 89;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b81ec500-6d97-432c-b126-bc36717071f7},  !- Name
    Schedule Day 90,         !- Sunday Schedule:Day Name
    Schedule Day 90,         !- Monday Schedule:Day Name
    Schedule Day 90,         !- Tuesday Schedule:Day Name
    Schedule Day 90,         !- Wednesday Schedule:Day Name
    Schedule Day 90,         !- Thursday Schedule:Day Name
    Schedule Day 90,         !- Friday Schedule:Day Name
    Schedule Day 90,         !- Saturday Schedule:Day Name
    Schedule Day 90,         !- Holiday Schedule:Day Name
    Schedule Day 90,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 90,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 90,         !- CustomDay1 Schedule:Day Name
    Schedule Day 90;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c2d12dab-8ae1-41ef-8a62-df8910d603c2},  !- Name
    Schedule Day 93,         !- Sunday Schedule:Day Name
    Schedule Day 93,         !- Monday Schedule:Day Name
    Schedule Day 93,         !- Tuesday Schedule:Day Name
    Schedule Day 93,         !- Wednesday Schedule:Day Name
    Schedule Day 93,         !- Thursday Schedule:Day Name
    Schedule Day 93,         !- Friday Schedule:Day Name
    Schedule Day 93,         !- Saturday Schedule:Day Name
    Schedule Day 93,         !- Holiday Schedule:Day Name
    Schedule Day 93,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 93,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 93,         !- CustomDay1 Schedule:Day Name
    Schedule Day 93;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {571ffde6-2ba9-4495-8278-20e5c1eb8874},  !- Name
    Schedule Day 94,         !- Sunday Schedule:Day Name
    Schedule Day 94,         !- Monday Schedule:Day Name
    Schedule Day 94,         !- Tuesday Schedule:Day Name
    Schedule Day 94,         !- Wednesday Schedule:Day Name
    Schedule Day 94,         !- Thursday Schedule:Day Name
    Schedule Day 94,         !- Friday Schedule:Day Name
    Schedule Day 94,         !- Saturday Schedule:Day Name
    Schedule Day 94,         !- Holiday Schedule:Day Name
    Schedule Day 94,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 94,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 94,         !- CustomDay1 Schedule:Day Name
    Schedule Day 94;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {57aaf297-eb6d-4db0-8d88-2c4de31f1245},  !- Name
    Schedule Day 95,         !- Sunday Schedule:Day Name
    Schedule Day 95,         !- Monday Schedule:Day Name
    Schedule Day 95,         !- Tuesday Schedule:Day Name
    Schedule Day 95,         !- Wednesday Schedule:Day Name
    Schedule Day 95,         !- Thursday Schedule:Day Name
    Schedule Day 95,         !- Friday Schedule:Day Name
    Schedule Day 95,         !- Saturday Schedule:Day Name
    Schedule Day 95,         !- Holiday Schedule:Day Name
    Schedule Day 95,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 95,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 95,         !- CustomDay1 Schedule:Day Name
    Schedule Day 95;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {dc00d103-9c8b-4a1d-860c-b4a10b1ffb57},  !- Name
    Schedule Day 98,         !- Sunday Schedule:Day Name
    Schedule Day 98,         !- Monday Schedule:Day Name
    Schedule Day 98,         !- Tuesday Schedule:Day Name
    Schedule Day 98,         !- Wednesday Schedule:Day Name
    Schedule Day 98,         !- Thursday Schedule:Day Name
    Schedule Day 98,         !- Friday Schedule:Day Name
    Schedule Day 98,         !- Saturday Schedule:Day Name
    Schedule Day 98,         !- Holiday Schedule:Day Name
    Schedule Day 98,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 98,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 98,         !- CustomDay1 Schedule:Day Name
    Schedule Day 98;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f27c1437-51bd-4a0d-8e75-02f718023e05},  !- Name
    Schedule Day 99,         !- Sunday Schedule:Day Name
    Schedule Day 99,         !- Monday Schedule:Day Name
    Schedule Day 99,         !- Tuesday Schedule:Day Name
    Schedule Day 99,         !- Wednesday Schedule:Day Name
    Schedule Day 99,         !- Thursday Schedule:Day Name
    Schedule Day 99,         !- Friday Schedule:Day Name
    Schedule Day 99,         !- Saturday Schedule:Day Name
    Schedule Day 99,         !- Holiday Schedule:Day Name
    Schedule Day 99,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 99,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 99,         !- CustomDay1 Schedule:Day Name
    Schedule Day 99;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a910b717-19ab-4490-a70d-477990b299ba},  !- Name
    Schedule Day 100,        !- Sunday Schedule:Day Name
    Schedule Day 100,        !- Monday Schedule:Day Name
    Schedule Day 100,        !- Tuesday Schedule:Day Name
    Schedule Day 100,        !- Wednesday Schedule:Day Name
    Schedule Day 100,        !- Thursday Schedule:Day Name
    Schedule Day 100,        !- Friday Schedule:Day Name
    Schedule Day 100,        !- Saturday Schedule:Day Name
    Schedule Day 100,        !- Holiday Schedule:Day Name
    Schedule Day 100,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 100,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 100,        !- CustomDay1 Schedule:Day Name
    Schedule Day 100;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {de796c2a-7a9e-4b9e-9880-1241053f89ec},  !- Name
    Schedule Day 101,        !- Sunday Schedule:Day Name
    Schedule Day 101,        !- Monday Schedule:Day Name
    Schedule Day 101,        !- Tuesday Schedule:Day Name
    Schedule Day 101,        !- Wednesday Schedule:Day Name
    Schedule Day 101,        !- Thursday Schedule:Day Name
    Schedule Day 101,        !- Friday Schedule:Day Name
    Schedule Day 101,        !- Saturday Schedule:Day Name
    Schedule Day 101,        !- Holiday Schedule:Day Name
    Schedule Day 101,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 101,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 101,        !- CustomDay1 Schedule:Day Name
    Schedule Day 101;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f91c11d8-01ca-4517-9869-a2c55df9926b},  !- Name
    Schedule Day 60,         !- Sunday Schedule:Day Name
    Schedule Day 60,         !- Monday Schedule:Day Name
    Schedule Day 60,         !- Tuesday Schedule:Day Name
    Schedule Day 60,         !- Wednesday Schedule:Day Name
    Schedule Day 60,         !- Thursday Schedule:Day Name
    Schedule Day 60,         !- Friday Schedule:Day Name
    Schedule Day 60,         !- Saturday Schedule:Day Name
    Schedule Day 60,         !- Holiday Schedule:Day Name
    Schedule Day 60,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 60,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 60,         !- CustomDay1 Schedule:Day Name
    Schedule Day 60;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d4d3bbca-3eb2-4661-9856-c92aa3a8517e},  !- Name
    Schedule Day 102,        !- Sunday Schedule:Day Name
    Schedule Day 102,        !- Monday Schedule:Day Name
    Schedule Day 102,        !- Tuesday Schedule:Day Name
    Schedule Day 102,        !- Wednesday Schedule:Day Name
    Schedule Day 102,        !- Thursday Schedule:Day Name
    Schedule Day 102,        !- Friday Schedule:Day Name
    Schedule Day 102,        !- Saturday Schedule:Day Name
    Schedule Day 102,        !- Holiday Schedule:Day Name
    Schedule Day 102,        !- SummerDesignDay Schedule:Day Name
    Schedule Day 102,        !- WinterDesignDay Schedule:Day Name
    Schedule Day 102,        !- CustomDay1 Schedule:Day Name
    Schedule Day 102;        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7a892b07-9322-490c-972a-33d7eed778be},  !- Name
    Schedule Day 61,         !- Sunday Schedule:Day Name
    Schedule Day 61,         !- Monday Schedule:Day Name
    Schedule Day 61,         !- Tuesday Schedule:Day Name
    Schedule Day 61,         !- Wednesday Schedule:Day Name
    Schedule Day 61,         !- Thursday Schedule:Day Name
    Schedule Day 61,         !- Friday Schedule:Day Name
    Schedule Day 61,         !- Saturday Schedule:Day Name
    Schedule Day 61,         !- Holiday Schedule:Day Name
    Schedule Day 61,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 61,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 61,         !- CustomDay1 Schedule:Day Name
    Schedule Day 61;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {09229b93-17c1-43f4-afa9-002d6a5fd59d},  !- Name
    Schedule Day 64,         !- Sunday Schedule:Day Name
    Schedule Day 64,         !- Monday Schedule:Day Name
    Schedule Day 64,         !- Tuesday Schedule:Day Name
    Schedule Day 64,         !- Wednesday Schedule:Day Name
    Schedule Day 64,         !- Thursday Schedule:Day Name
    Schedule Day 64,         !- Friday Schedule:Day Name
    Schedule Day 64,         !- Saturday Schedule:Day Name
    Schedule Day 64,         !- Holiday Schedule:Day Name
    Schedule Day 64,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 64,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 64,         !- CustomDay1 Schedule:Day Name
    Schedule Day 64;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {322f64ec-a822-4ee7-8500-91864728a3b9},  !- Name
    Schedule Day 65,         !- Sunday Schedule:Day Name
    Schedule Day 65,         !- Monday Schedule:Day Name
    Schedule Day 65,         !- Tuesday Schedule:Day Name
    Schedule Day 65,         !- Wednesday Schedule:Day Name
    Schedule Day 65,         !- Thursday Schedule:Day Name
    Schedule Day 65,         !- Friday Schedule:Day Name
    Schedule Day 65,         !- Saturday Schedule:Day Name
    Schedule Day 65,         !- Holiday Schedule:Day Name
    Schedule Day 65,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 65,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 65,         !- CustomDay1 Schedule:Day Name
    Schedule Day 65;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9e88b63f-9d2e-4afe-b679-97361212477d},  !- Name
    Schedule Day 66,         !- Sunday Schedule:Day Name
    Schedule Day 66,         !- Monday Schedule:Day Name
    Schedule Day 66,         !- Tuesday Schedule:Day Name
    Schedule Day 66,         !- Wednesday Schedule:Day Name
    Schedule Day 66,         !- Thursday Schedule:Day Name
    Schedule Day 66,         !- Friday Schedule:Day Name
    Schedule Day 66,         !- Saturday Schedule:Day Name
    Schedule Day 66,         !- Holiday Schedule:Day Name
    Schedule Day 66,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 66,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 66,         !- CustomDay1 Schedule:Day Name
    Schedule Day 66;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {0d7ff1fa-e898-4e6f-abac-98f4436ea1d1},  !- Name
    Schedule Day 67,         !- Sunday Schedule:Day Name
    Schedule Day 67,         !- Monday Schedule:Day Name
    Schedule Day 67,         !- Tuesday Schedule:Day Name
    Schedule Day 67,         !- Wednesday Schedule:Day Name
    Schedule Day 67,         !- Thursday Schedule:Day Name
    Schedule Day 67,         !- Friday Schedule:Day Name
    Schedule Day 67,         !- Saturday Schedule:Day Name
    Schedule Day 67,         !- Holiday Schedule:Day Name
    Schedule Day 67,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 67,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 67,         !- CustomDay1 Schedule:Day Name
    Schedule Day 67;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a8864d8e-6b6c-459e-966c-32827dd04cee},  !- Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Sunday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Monday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Tuesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Wednesday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Thursday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Friday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Saturday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- Holiday Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Booster Temp - 180.00000000000006F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f3e03a97-30e1-413a-8784-96ed64c3d23f},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {cfc08e9d-975a-4d86-ad15-dd92de37fe8c},  !- Name
    Service Water Loop Temp - 140F Default 1,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default 1,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {96042bc0-2b1b-4fd7-9b37-f9eea0484542},  !- Name
    Supply Air Temp - 55.04F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.04F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {bd2dec74-d5c9-486f-92df-b0706b927101},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f905c045-f274-44f1-9ac9-1502a72dda10},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f4af644f-7c3b-4b3d-be72-4218f4dbf829},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8769c2d6-a0be-4bde-be0c-031eff237974},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    HotelLarge HTGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {019f0217-7d6e-4913-8496-93e85f42f6bb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge CLGSETP_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {b868e207-6523-444d-9677-cdf245b26e59},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen_Exhaust_SCH,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {23a72d72-6460-4b59-a1cf-0eccbb46b9f8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge HVACOperationSchd,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9e25f933-a073-4f7c-b5ec-b6e29c26ad1e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Dimensionless,           !- Schedule Type Limits Name
    Schedule:Week:Daily {869d064c-74f4-49ce-baf5-86866d885ce2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Hours_of_operation,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    Schedule:Week:Daily {4e786a23-f088-4627-a22a-9170277c9096},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {0d6851a3-a1d4-4d64-a0e7-1c8b6155de24},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {b5f784ce-0901-40f4-a69f-30d01a6d13ca},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {17bbbfec-13d1-461a-b814-20d86a7d8061},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {726e7025-9a10-43f5-addb-b265ef232f62},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {921bbbe0-1cd7-49cc-9a85-8097fb4e2f57},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {810a46a7-b876-4066-b3f2-4a5c9c66bf56},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c49de138-afd9-41c5-9a53-34969bbc10e0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4994c44c-1431-4808-b85a-c90647b90d97},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {2dde6f40-5489-4619-9d84-98a6c4fc126e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot Water Loop Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {a630d3a2-d8d5-4800-986f-a4a8ff21759e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge ACTIVITY_SCH, !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {3b7bfa36-7422-4b7c-b6ca-08ef106a7b59},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge ALWAYS_ON,    !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed7d008f-5f47-4cde-b110-aab345b9ac83},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BASEMENT_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {feceb1eb-855a-4a5f-ad9f-ceac0a2ba419},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BASEMENT_EQUIP_SCH_2010,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {2991bbc5-07db-4061-9682-1cd3e0f138f8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {21f7ccc5-4ed1-454d-bf4c-525ea129200e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e678f2f8-8e76-4f65-881c-2b667c9120ea},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_LIGHT_CORRIDOR_SCH_2010,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5ae84aca-88d8-459b-809a-1ebfb946aaee},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_LIGHT_GUESTROOM_SCH_2010,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e43be9f8-5c75-4942-97d2-2d96c5d57b86},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_LIGHT_OFFICE_BSMT_SCH_2010,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {96bdbc7c-ab4e-4f79-96c2-99a8c84f345a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_LIGHT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {cb9f7f69-b7db-4d7e-b259-1d509f64a8a6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_LIGHT_STORAGE_SCH_2010,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f845ab2b-a1cd-4671-86a4-f2d0ff7a243e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_OCC_SCH, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {bef11327-c0e5-4868-8e9e-3e6143ae5487},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge BLDG_SWH_SCH, !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0f8549b2-e5d5-4ee6-88a5-c48c651e08bf},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c36f3c9a-0f09-493d-ba89-4c5b2a3cedcc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge FLR_3_DOAS_OAminOAFracSchedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9a8f0360-8af4-4e73-930b-fbaf26921477},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge GuestRoom_Eqp_Sch_Base,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {463dcd98-a8fb-48cc-9c69-df5665c0114c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge GuestRoom_Occ_Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a623f1d2-da77-46c4-9386-dc2b43ff30c3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge GuestRoom_SWH_Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {723b6abe-1ad0-4d02-b634-65bb4acb8a24},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge INFIL_QUARTER_ON_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {21862c63-88b3-4487-9707-15b01329bd83},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen_Elec_Equip_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed2041b9-3a13-48cb-9eed-e0614bd12f84},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {057eaca0-4c3e-46e3-bb84-9441e0e56fd9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {02b38444-13be-4da4-b9d1-ddc3d204f0a9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge Kitchen_Gas_Equip_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {0130627f-635d-4244-8b6d-87331220181d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge LaundryRoom_SWH_Sch_Post2004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {5a70df58-8307-4c25-991f-fd06baf534d0},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge LAUNDRY_SWH_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a9a4d25b-4439-4882-b248-c4314c470c3e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    HotelLarge MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {414fdc02-b065-4293-b2b0-a529f7b745e3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cf3815c5-79ab-425b-b6d6-88b6eb36d689},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e01fda6b-6bdb-49ce-88a9-29a0735beed3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {ed4532c7-553e-43f7-88bb-425a5da6bad7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8fb7859d-e162-4576-8044-35c852aaf950},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {cc631cd9-9c93-4abe-a0b5-0528f74b7efc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b7de077b-6b65-40e5-b2f0-eae6588f2485},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f90fd243-ba69-474e-9835-8c8b1fbc9723},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {ca371cf4-0dd7-42bf-99f5-93fcdc67aabc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 10,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {4b491393-78ea-4ac0-8146-9c4d1838ab93},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 11,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6fb32c3d-00af-4119-84ad-2fc136ad1a27},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 12,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a3cd5269-e976-458e-b550-8036831af54d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 13,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6f58b614-6788-4659-8149-4f20ff293570},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 14,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b1f3b787-b1cc-4df0-9cb9-c0ef7906aa0a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 15,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {929ccd84-76f7-449e-9d86-1d461e5f27ba},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 16,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {96ebc8dd-b61e-49bf-ac60-2252d19d064d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 17,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f449600e-e98a-4fc5-83a9-5120642131f6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 18,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {8979052f-6c95-4292-b36d-a30803ea7fe9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 19,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c51ed05e-42f6-44eb-881b-28186c40f30d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {e6b37a82-6da5-4909-96e6-d56e148460ec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 20,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c9439550-6646-4ee6-903c-d5e40d55a25c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 21,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fa2a90f6-9cd7-4d6a-8747-7872a6bded6d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 22,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {62842380-f9a0-475c-8c9c-be3ff58cf57a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 23,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {618e5346-9296-45ec-8cf4-bc378e3b768e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 24,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {e836a93a-6aad-4c69-9092-eb270ec66fa8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 25,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {018657a6-01d6-40d7-969c-9d4664e2fde6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 26,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {06659a31-f975-4a72-9cc9-7acdc3f770bc},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 27,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {871b6db5-4fd1-42fb-a0e2-c414ffa430e1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 28,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {dfccf47b-ee86-4070-ae00-2ee5c0d464d6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 29,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9d2e0523-87e6-4d51-a5f9-92cd0dbe2666},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 3,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5c9eb23c-9f02-4a00-a310-aa1d8dd91783},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 30,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f4aefb91-80f5-4b91-ab37-37fd670a9a5b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 31,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d90ec573-6a5e-4d7a-822f-ad0e4dfd1b44},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 32,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {b81ec500-6d97-432c-b126-bc36717071f7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 33,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c2d12dab-8ae1-41ef-8a62-df8910d603c2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 34,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {571ffde6-2ba9-4495-8278-20e5c1eb8874},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 35,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {57aaf297-eb6d-4db0-8d88-2c4de31f1245},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 36,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {dc00d103-9c8b-4a1d-860c-b4a10b1ffb57},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 37,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {f27c1437-51bd-4a0d-8e75-02f718023e05},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 38,     !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {a910b717-19ab-4490-a70d-477990b299ba},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 39,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {de796c2a-7a9e-4b9e-9880-1241053f89ec},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 4,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f91c11d8-01ca-4517-9869-a2c55df9926b},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 40,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {d4d3bbca-3eb2-4661-9856-c92aa3a8517e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 5,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {7a892b07-9322-490c-972a-33d7eed778be},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 6,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {09229b93-17c1-43f4-afa9-002d6a5fd59d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 7,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {322f64ec-a822-4ee7-8500-91864728a3b9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 8,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {9e88b63f-9d2e-4afe-b679-97361212477d},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 9,      !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {0d7ff1fa-e898-4e6f-abac-98f4436ea1d1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Booster Temp - 180.00000000000006F,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule:Week:Daily {a8864d8e-6b6c-459e-966c-32827dd04cee},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {f3e03a97-30e1-413a-8784-96ed64c3d23f},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F 1,  !- Name
    Temperature Schedule Type Limits 3,  !- Schedule Type Limits Name
    Schedule:Week:Daily {cfc08e9d-975a-4d86-ad15-dd92de37fe8c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.04F,!- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {96042bc0-2b1b-4fd7-9b37-f9eea0484542},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {bd2dec74-d5c9-486f-92df-b0706b927101},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F 1,  !- Name
    Temperature Schedule Type Limits 2,  !- Schedule Type Limits Name
    Schedule:Week:Daily {f905c045-f274-44f1-9ac9-1502a72dda10},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F 2,  !- Name
    Temperature Schedule Type Limits 4,  !- Schedule Type Limits Name
    Schedule:Week:Daily {f4af644f-7c3b-4b3d-be72-4218f4dbf829},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {8769c2d6-a0be-4bde-be0c-031eff237974},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

!  LargeHotel Banquet Thermostat 1;        !- Control Name 1
Schedule:Compact,
    Banquet_Flr_6 ZN Thermostat Schedule,  !- Name
    Banquet_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Basement Thermostat 1;       !- Control Name 1
Schedule:Compact,
    Basement ZN Thermostat Schedule,  !- Name
    Basement ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Cafe Thermostat 1;           !- Control Name 1
Schedule:Compact,
    Cafe_Flr_1 ZN Thermostat Schedule,  !- Name
    Cafe_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Corridor2 Thermostat 1;      !- Control Name 1
Schedule:Compact,
    Corridor_Flr_3 ZN Thermostat Schedule,  !- Name
    Corridor_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Corridor Thermostat 1;       !- Control Name 1
Schedule:Compact,
    Corridor_Flr_6 ZN Thermostat Schedule,  !- Name
    Corridor_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Banquet Thermostat 2;        !- Control Name 1
Schedule:Compact,
    Dining_Flr_6 ZN Thermostat Schedule,  !- Name
    Dining_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Kitchen Thermostat 1;        !- Control Name 1
Schedule:Compact,
    Kitchen_Flr_6 ZN Thermostat Schedule,  !- Name
    Kitchen_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Laundry Thermostat 1;        !- Control Name 1
Schedule:Compact,
    Laundry_Flr_1 ZN Thermostat Schedule,  !- Name
    Laundry_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Lobby Thermostat 1;          !- Control Name 1
Schedule:Compact,
    Lobby_Flr_1 ZN Thermostat Schedule,  !- Name
    Lobby_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Mechanical Thermostat 1;     !- Control Name 1
Schedule:Compact,
    Mech_Flr_1 ZN Thermostat Schedule,  !- Name
    Mech_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Retail Thermostat 1;         !- Control Name 1
Schedule:Compact,
    Retail_1_Flr_1 ZN Thermostat Schedule,  !- Name
    Retail_1_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Retail2 Thermostat 1;        !- Control Name 1
Schedule:Compact,
    Retail_2_Flr_1 ZN Thermostat Schedule,  !- Name
    Retail_2_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom Thermostat 1;      !- Control Name 1
Schedule:Compact,
    Room_1_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_1_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom3 Thermostat 1;     !- Control Name 1
Schedule:Compact,
    Room_1_Flr_6 ZN Thermostat Schedule,  !- Name
    Room_1_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom Thermostat 2;      !- Control Name 1
Schedule:Compact,
    Room_2_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_2_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom3 Thermostat 2;     !- Control Name 1
Schedule:Compact,
    Room_2_Flr_6 ZN Thermostat Schedule,  !- Name
    Room_2_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom2 Thermostat 1;     !- Control Name 1
Schedule:Compact,
    Room_3_Mult19_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_3_Mult19_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom4 Thermostat 1;     !- Control Name 1
Schedule:Compact,
    Room_3_Mult9_Flr_6 ZN Thermostat Schedule,  !- Name
    Room_3_Mult9_Flr_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom2 Thermostat 2;     !- Control Name 1
Schedule:Compact,
    Room_4_Mult19_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_4_Mult19_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom Thermostat 3;      !- Control Name 1
Schedule:Compact,
    Room_5_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_5_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel GuestRoom Thermostat 4;      !- Control Name 1
Schedule:Compact,
    Room_6_Flr_3 ZN Thermostat Schedule,  !- Name
    Room_6_Flr_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!  LargeHotel Storage Thermostat 1;        !- Control Name 1
Schedule:Compact,
    Storage_Flr_1 ZN Thermostat Schedule,  !- Name
    Storage_Flr_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Always On Discrete,OnOff,1;
Schedule:Constant,Always Off Discrete,,0;
Schedule:Constant,Always On Continuous,,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58 1,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15 1,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-10.94,  !- Name
    Smooth,                  !- Roughness
    1.92744457586651,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.72,  !- Name
    Smooth,                  !- Roughness
    3.47220354893132,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.72 1,  !- Name
    Smooth,                  !- Roughness
    3.47220354893132,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-7.23,  !- Name
    Smooth,                  !- Roughness
    1.27273104517306,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-8.72,  !- Name
    Smooth,                  !- Roughness
    1.53614371307394,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-8.93,  !- Name
    Smooth,                  !- Roughness
    1.57183221366242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0,  !- Name
    6.64356810910278,        !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.38;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0 1,  !- Name
    6.64356810910278,        !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.38;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    LargeHotel Interior Ceiling,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    LargeHotel Interior Floor,  !- Name
    Nonres_Floor_Insulation, !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    CP02 CARPET PAD;         !- Layer 3

Construction,
    LargeHotel Interior Wall,!- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical IEAD Roof R-20.83,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-19.72,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical IEAD Roof R-20.83 1,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-19.72 1,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-11.49,  !- Name
    Typical Insulation R-8.93,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Floor R-13.51,  !- Name
    Typical Insulation R-10.94,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-11.11,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-8.72,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Exterior Mass Wall R-9.62,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-7.23,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Insulated Metal Door R-1.43 1,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58 1;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

Construction,
    Typical Overhead Door R-2.0 1,  !- Name
    Typical Insulation R-1.15 1;  !- Outside Layer

Construction,
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0,  !- Name
    U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0;  !- Outside Layer

Construction,
    U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0 1,  !- Name
    U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0 1;  !- Outside Layer

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Banquet_Flr_6 ZN,        !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Basement ZN,             !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Cafe_Flr_1 ZN,           !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_3 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor_Flr_6 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining_Flr_6 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Kitchen_Flr_6 ZN,        !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Laundry_Flr_1 ZN,        !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Lobby_Flr_1 ZN,          !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mech_Flr_1 ZN,           !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Retail_1_Flr_1 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Retail_2_Flr_1 ZN,       !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_1_Flr_3 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_1_Flr_6 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_2_Flr_3 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_2_Flr_6 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_3_Mult19_Flr_3 ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    76,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_3_Mult9_Flr_6 ZN,   !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    9,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_4_Mult19_Flr_3 ZN,  !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    76,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_5_Flr_3 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Room_6_Flr_3 ZN,         !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    4,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Storage_Flr_1 ZN,        !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    LargeHotel Banquet,      !- Name
    Banquet_Flr_6 ZN,        !- Zone 1 Name
    Dining_Flr_6 ZN;         !- Zone 2 Name

ZoneList,
    LargeHotel Basement,     !- Name
    Basement ZN;             !- Zone 1 Name

ZoneList,
    LargeHotel Cafe,         !- Name
    Cafe_Flr_1 ZN;           !- Zone 1 Name

ZoneList,
    LargeHotel Corridor,     !- Name
    Corridor_Flr_6 ZN;       !- Zone 1 Name

ZoneList,
    LargeHotel Corridor2,    !- Name
    Corridor_Flr_3 ZN;       !- Zone 1 Name

ZoneList,
    LargeHotel GuestRoom,    !- Name
    Room_1_Flr_3 ZN,         !- Zone 1 Name
    Room_2_Flr_3 ZN,         !- Zone 2 Name
    Room_5_Flr_3 ZN,         !- Zone 3 Name
    Room_6_Flr_3 ZN;         !- Zone 4 Name

ZoneList,
    LargeHotel GuestRoom2,   !- Name
    Room_3_Mult19_Flr_3 ZN,  !- Zone 1 Name
    Room_4_Mult19_Flr_3 ZN;  !- Zone 2 Name

ZoneList,
    LargeHotel GuestRoom3,   !- Name
    Room_1_Flr_6 ZN,         !- Zone 1 Name
    Room_2_Flr_6 ZN;         !- Zone 2 Name

ZoneList,
    LargeHotel GuestRoom4,   !- Name
    Room_3_Mult9_Flr_6 ZN;   !- Zone 1 Name

ZoneList,
    LargeHotel Kitchen,      !- Name
    Kitchen_Flr_6 ZN;        !- Zone 1 Name

ZoneList,
    LargeHotel Laundry,      !- Name
    Laundry_Flr_1 ZN;        !- Zone 1 Name

ZoneList,
    LargeHotel Lobby,        !- Name
    Lobby_Flr_1 ZN;          !- Zone 1 Name

ZoneList,
    LargeHotel Mechanical,   !- Name
    Mech_Flr_1 ZN;           !- Zone 1 Name

ZoneList,
    LargeHotel Retail,       !- Name
    Retail_1_Flr_1 ZN;       !- Zone 1 Name

ZoneList,
    LargeHotel Retail2,      !- Name
    Retail_2_Flr_1 ZN;       !- Zone 1 Name

ZoneList,
    LargeHotel Storage,      !- Name
    Storage_Flr_1 ZN;        !- Zone 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Banquet_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 12.497, 19.2,               !- X,Y,Z  1 {m}
    42.367, 22.86, 19.2,                !- X,Y,Z  2 {m}
    10.363, 22.86, 19.2,                !- X,Y,Z  3 {m}
    10.363, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 22.86, 16.152,              !- X,Y,Z  1 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  2 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  3 {m}
    10.363, 22.86, 16.152;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 12.497, 19.2,               !- X,Y,Z  1 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  2 {m}
    42.367, 22.86, 16.152,              !- X,Y,Z  3 {m}
    42.367, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 22.86, 19.2,                !- X,Y,Z  1 {m}
    42.367, 22.86, 16.152,              !- X,Y,Z  2 {m}
    10.363, 22.86, 16.152,              !- X,Y,Z  3 {m}
    10.363, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_South,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 12.497, 19.2,               !- X,Y,Z  1 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  2 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  3 {m}
    42.367, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Banquet_Flr_6_Wall_West, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Banquet_Flr_6 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_1_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 22.86, 19.2,                !- X,Y,Z  1 {m}
    10.363, 22.86, 16.152,              !- X,Y,Z  2 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  3 {m}
    10.363, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_1,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582, 0, 0,                       !- X,Y,Z  1 {m}
    11.582, 5.791, 0,                   !- X,Y,Z  2 {m}
    0, 5.791, 0,                        !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_2,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582, 5.791, 0,                   !- X,Y,Z  1 {m}
    11.582, 12.497, 0,                  !- X,Y,Z  2 {m}
    0, 12.497, 0,                       !- X,Y,Z  3 {m}
    0, 5.791, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_3,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799, 12.497, 0,                  !- X,Y,Z  1 {m}
    69.799, 22.86, 0,                   !- X,Y,Z  2 {m}
    53.95, 22.86, 0,                    !- X,Y,Z  3 {m}
    53.95, 12.497, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_4,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943, 12.497, 0,                  !- X,Y,Z  1 {m}
    78.943, 22.86, 0,                   !- X,Y,Z  2 {m}
    69.799, 22.86, 0,                   !- X,Y,Z  3 {m}
    69.799, 12.497, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_5,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 0,                   !- X,Y,Z  1 {m}
    86.563, 22.86, 0,                   !- X,Y,Z  2 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  3 {m}
    81.991, 5.791, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_6,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Floor,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 0, 0,                       !- X,Y,Z  1 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  2 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  3 {m}
    53.95, 0, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_7,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 0, 0,                        !- X,Y,Z  1 {m}
    53.95, 22.86, 0,                    !- X,Y,Z  2 {m}
    0, 22.86, 0,                        !- X,Y,Z  3 {m}
    0, 12.497, 0,                       !- X,Y,Z  4 {m}
    11.582, 12.497, 0,                  !- X,Y,Z  5 {m}
    11.582, 0, 0;                       !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Basement_Ceiling_8,      !- Name
    Ceiling,                 !- Surface Type
    LargeHotel Interior Ceiling,  !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Floor_2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 0,                   !- X,Y,Z  1 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  2 {m}
    78.943, 22.86, 0,                   !- X,Y,Z  3 {m}
    78.943, 12.497, 0,                  !- X,Y,Z  4 {m}
    53.95, 12.497, 0,                   !- X,Y,Z  5 {m}
    53.95, 5.791, 0;                    !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, -2.439,              !- X,Y,Z  1 {m}
    86.563, 0, -2.439,                  !- X,Y,Z  2 {m}
    0, 0, -2.439,                       !- X,Y,Z  3 {m}
    0, 22.86, -2.439;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 0, 0,                       !- X,Y,Z  1 {m}
    86.563, 0, -2.439,                  !- X,Y,Z  2 {m}
    86.563, 22.86, -2.439,              !- X,Y,Z  3 {m}
    86.563, 22.86, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, 0,                   !- X,Y,Z  1 {m}
    86.563, 22.86, -2.439,              !- X,Y,Z  2 {m}
    0, 22.86, -2.439,                   !- X,Y,Z  3 {m}
    0, 22.86, 0;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, 0, -2.439,                       !- X,Y,Z  2 {m}
    86.563, 0, -2.439,                  !- X,Y,Z  3 {m}
    86.563, 0, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 22.86, 0,                        !- X,Y,Z  1 {m}
    0, 22.86, -2.439,                   !- X,Y,Z  2 {m}
    0, 0, -2.439,                       !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Ceiling,      !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 0, 3.9624,                  !- X,Y,Z  1 {m}
    86.563, 5.791, 3.9624,              !- X,Y,Z  2 {m}
    53.95, 5.791, 3.9624,               !- X,Y,Z  3 {m}
    53.95, 0, 3.9624;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    LargeHotel Interior Floor,  !- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_6,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 0,                   !- X,Y,Z  1 {m}
    86.563, 0, 0,                       !- X,Y,Z  2 {m}
    53.95, 0, 0,                        !- X,Y,Z  3 {m}
    53.95, 5.791, 0;                    !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_1_North, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  2 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  3 {m}
    53.95, 5.791, 3.9624;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_2_North, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  2 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  3 {m}
    81.991, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_East,    !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 0, 3.9624,                  !- X,Y,Z  1 {m}
    86.563, 0, 0,                       !- X,Y,Z  2 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  3 {m}
    86.563, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_South,   !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 0, 3.9624,                   !- X,Y,Z  1 {m}
    53.95, 0, 0,                        !- X,Y,Z  2 {m}
    86.563, 0, 0,                       !- X,Y,Z  3 {m}
    86.563, 0, 3.9624;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Cafe_Flr_1_Wall_West,    !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Cafe_Flr_1 ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_2_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 5.791, 3.9624,               !- X,Y,Z  1 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  2 {m}
    53.95, 0, 0,                        !- X,Y,Z  3 {m}
    53.95, 0, 3.9624;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_1,!- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706, 5.791, 10.056,               !- X,Y,Z  1 {m}
    6.706, 12.497, 10.056,              !- X,Y,Z  2 {m}
    10.363, 12.497, 10.056,             !- X,Y,Z  3 {m}
    10.363, 22.86, 10.056,              !- X,Y,Z  4 {m}
    4.572, 22.86, 10.056,               !- X,Y,Z  5 {m}
    4.572, 5.791, 10.056;               !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_2,!- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2, 12.497, 10.056,               !- X,Y,Z  1 {m}
    76.2, 16.154, 10.056,               !- X,Y,Z  2 {m}
    10.363, 16.154, 10.056,             !- X,Y,Z  3 {m}
    10.363, 12.497, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Ceiling_3,!- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 10.056,              !- X,Y,Z  1 {m}
    81.991, 22.86, 10.056,              !- X,Y,Z  2 {m}
    79.858, 22.86, 10.056,              !- X,Y,Z  3 {m}
    79.858, 16.154, 10.056,             !- X,Y,Z  4 {m}
    76.2, 16.154, 10.056,               !- X,Y,Z  5 {m}
    76.2, 5.791, 10.056;                !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_1,  !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 22.86, 7.008,               !- X,Y,Z  1 {m}
    10.363, 12.497, 7.008,              !- X,Y,Z  2 {m}
    6.706, 12.497, 7.008,               !- X,Y,Z  3 {m}
    6.706, 5.791, 7.008,                !- X,Y,Z  4 {m}
    4.572, 5.791, 7.008,                !- X,Y,Z  5 {m}
    4.572, 22.86, 7.008;                !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_2,  !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2, 16.154, 7.008,                !- X,Y,Z  1 {m}
    76.2, 12.497, 7.008,                !- X,Y,Z  2 {m}
    10.363, 12.497, 7.008,              !- X,Y,Z  3 {m}
    10.363, 16.154, 7.008;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Floor_3,  !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 22.86, 7.008,               !- X,Y,Z  1 {m}
    81.991, 5.791, 7.008,               !- X,Y,Z  2 {m}
    76.2, 5.791, 7.008,                 !- X,Y,Z  3 {m}
    76.2, 16.154, 7.008,                !- X,Y,Z  4 {m}
    79.858, 16.154, 7.008,              !- X,Y,Z  5 {m}
    79.858, 22.86, 7.008;               !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 16.154, 10.056,             !- X,Y,Z  1 {m}
    10.363, 16.154, 7.008,              !- X,Y,Z  2 {m}
    10.363, 22.86, 7.008,               !- X,Y,Z  3 {m}
    10.363, 22.86, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 22.86, 10.056,              !- X,Y,Z  1 {m}
    10.363, 22.86, 7.008,               !- X,Y,Z  2 {m}
    4.572, 22.86, 7.008,                !- X,Y,Z  3 {m}
    4.572, 22.86, 10.056;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 5.791, 10.056,               !- X,Y,Z  1 {m}
    4.572, 5.791, 7.008,                !- X,Y,Z  2 {m}
    6.706, 5.791, 7.008,                !- X,Y,Z  3 {m}
    6.706, 5.791, 10.056;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.858, 22.86, 10.056,              !- X,Y,Z  1 {m}
    79.858, 22.86, 7.008,               !- X,Y,Z  2 {m}
    79.858, 16.154, 7.008,              !- X,Y,Z  3 {m}
    79.858, 16.154, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706, 5.791, 10.056,               !- X,Y,Z  1 {m}
    6.706, 5.791, 7.008,                !- X,Y,Z  2 {m}
    6.706, 12.497, 7.008,               !- X,Y,Z  3 {m}
    6.706, 12.497, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 22.86, 10.056,              !- X,Y,Z  1 {m}
    81.991, 22.86, 7.008,               !- X,Y,Z  2 {m}
    79.858, 22.86, 7.008,               !- X,Y,Z  3 {m}
    79.858, 22.86, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2, 5.791, 10.056,                !- X,Y,Z  1 {m}
    76.2, 5.791, 7.008,                 !- X,Y,Z  2 {m}
    81.991, 5.791, 7.008,               !- X,Y,Z  3 {m}
    81.991, 5.791, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    76.2, 12.497, 10.056,               !- X,Y,Z  1 {m}
    76.2, 12.497, 7.008,                !- X,Y,Z  2 {m}
    76.2, 5.791, 7.008,                 !- X,Y,Z  3 {m}
    76.2, 5.791, 10.056;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_5_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 10.056,              !- X,Y,Z  1 {m}
    81.991, 5.791, 7.008,               !- X,Y,Z  2 {m}
    81.991, 14.326, 7.008,              !- X,Y,Z  3 {m}
    81.991, 14.326, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    14.021, 16.154, 10.056,             !- X,Y,Z  1 {m}
    14.021, 16.154, 7.008,              !- X,Y,Z  2 {m}
    10.363, 16.154, 7.008,              !- X,Y,Z  3 {m}
    10.363, 16.154, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_South,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    6.706, 12.497, 10.056,              !- X,Y,Z  1 {m}
    6.706, 12.497, 7.008,               !- X,Y,Z  2 {m}
    10.363, 12.497, 7.008,              !- X,Y,Z  3 {m}
    10.363, 12.497, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_1_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 14.326, 10.056,              !- X,Y,Z  1 {m}
    4.572, 14.326, 7.008,               !- X,Y,Z  2 {m}
    4.572, 5.791, 7.008,                !- X,Y,Z  3 {m}
    4.572, 5.791, 10.056;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_6_Flr_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 14.326, 10.056,             !- X,Y,Z  1 {m}
    81.991, 14.326, 7.008,              !- X,Y,Z  2 {m}
    81.991, 22.86, 7.008,               !- X,Y,Z  3 {m}
    81.991, 22.86, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_3_Wall_4_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Room_2_Flr_3_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 22.86, 10.056,               !- X,Y,Z  1 {m}
    4.572, 22.86, 7.008,                !- X,Y,Z  2 {m}
    4.572, 14.326, 7.008,               !- X,Y,Z  3 {m}
    4.572, 14.326, 10.056;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 12.497, 10.056,             !- X,Y,Z  1 {m}
    10.363, 12.497, 7.008,              !- X,Y,Z  2 {m}
    76.2, 12.497, 7.008,                !- X,Y,Z  3 {m}
    76.2, 12.497, 10.056;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_3 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.858, 16.154, 10.056,             !- X,Y,Z  1 {m}
    79.858, 16.154, 7.008,              !- X,Y,Z  2 {m}
    14.021, 16.154, 7.008,              !- X,Y,Z  3 {m}
    14.021, 16.154, 10.056;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_1,!- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 9.449, 19.2,                !- X,Y,Z  1 {m}
    47.549, 22.86, 19.2,                !- X,Y,Z  2 {m}
    42.367, 22.86, 19.2,                !- X,Y,Z  3 {m}
    42.367, 12.497, 19.2,               !- X,Y,Z  4 {m}
    10.363, 12.497, 19.2,               !- X,Y,Z  5 {m}
    10.363, 22.86, 19.2,                !- X,Y,Z  6 {m}
    4.572, 22.86, 19.2,                 !- X,Y,Z  7 {m}
    4.572, 9.449, 19.2;                 !- X,Y,Z  8 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Ceiling_2,!- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 19.2,                !- X,Y,Z  1 {m}
    81.991, 12.497, 19.2,               !- X,Y,Z  2 {m}
    47.549, 12.497, 19.2,               !- X,Y,Z  3 {m}
    47.549, 9.449, 19.2,                !- X,Y,Z  4 {m}
    64.922, 9.449, 19.2,                !- X,Y,Z  5 {m}
    64.922, 5.791, 19.2;                !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Floor,    !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 22.86, 16.152,              !- X,Y,Z  1 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  2 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  3 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  4 {m}
    64.922, 5.791, 16.152,              !- X,Y,Z  5 {m}
    64.922, 9.449, 16.152,              !- X,Y,Z  6 {m}
    4.572, 9.449, 16.152,               !- X,Y,Z  7 {m}
    4.572, 22.86, 16.152,               !- X,Y,Z  8 {m}
    10.363, 22.86, 16.152,              !- X,Y,Z  9 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  10 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  11 {m}
    42.367, 22.86, 16.152;              !- X,Y,Z  12 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 12.497, 19.2,               !- X,Y,Z  1 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  2 {m}
    10.363, 22.86, 16.152,              !- X,Y,Z  3 {m}
    10.363, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    10.363, 22.86, 19.2,                !- X,Y,Z  1 {m}
    10.363, 22.86, 16.152,              !- X,Y,Z  2 {m}
    4.572, 22.86, 16.152,               !- X,Y,Z  3 {m}
    4.572, 22.86, 19.2;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 9.449, 19.2,                 !- X,Y,Z  1 {m}
    4.572, 9.449, 16.152,               !- X,Y,Z  2 {m}
    11.278, 9.449, 16.152,              !- X,Y,Z  3 {m}
    11.278, 9.449, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.922, 9.449, 19.2,                !- X,Y,Z  1 {m}
    64.922, 9.449, 16.152,              !- X,Y,Z  2 {m}
    64.922, 5.791, 16.152,              !- X,Y,Z  3 {m}
    64.922, 5.791, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 12.497, 19.2,               !- X,Y,Z  1 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  2 {m}
    47.549, 22.86, 16.152,              !- X,Y,Z  3 {m}
    47.549, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 22.86, 19.2,                !- X,Y,Z  1 {m}
    47.549, 22.86, 16.152,              !- X,Y,Z  2 {m}
    42.367, 22.86, 16.152,              !- X,Y,Z  3 {m}
    42.367, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    64.922, 5.791, 19.2,                !- X,Y,Z  1 {m}
    64.922, 5.791, 16.152,              !- X,Y,Z  2 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  3 {m}
    81.991, 5.791, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 14.326, 19.2,                !- X,Y,Z  1 {m}
    4.572, 14.326, 16.152,              !- X,Y,Z  2 {m}
    4.572, 9.449, 16.152,               !- X,Y,Z  3 {m}
    4.572, 9.449, 19.2;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_1_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 19.2,                !- X,Y,Z  1 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  2 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  3 {m}
    81.991, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_North,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 12.497, 19.2,               !- X,Y,Z  1 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  2 {m}
    10.363, 12.497, 16.152,             !- X,Y,Z  3 {m}
    10.363, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_3_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Banquet_Flr_6_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    42.367, 22.86, 19.2,                !- X,Y,Z  1 {m}
    42.367, 22.86, 16.152,              !- X,Y,Z  2 {m}
    42.367, 12.497, 16.152,             !- X,Y,Z  3 {m}
    42.367, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Corridor_Flr_6_Wall_4_North,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 12.497, 19.2,               !- X,Y,Z  1 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  2 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  3 {m}
    79.553, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 12.497, 19.2,               !- X,Y,Z  1 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  2 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  3 {m}
    47.549, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.572, 22.86, 19.2,                 !- X,Y,Z  1 {m}
    4.572, 22.86, 16.152,               !- X,Y,Z  2 {m}
    4.572, 14.326, 16.152,              !- X,Y,Z  3 {m}
    4.572, 14.326, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Corridor_Flr_6 ZN,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.278, 9.449, 19.2,                !- X,Y,Z  1 {m}
    11.278, 9.449, 16.152,              !- X,Y,Z  2 {m}
    64.922, 9.449, 16.152,              !- X,Y,Z  3 {m}
    64.922, 9.449, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Ceiling,    !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 12.497, 19.2,               !- X,Y,Z  1 {m}
    79.553, 22.86, 19.2,                !- X,Y,Z  2 {m}
    47.549, 22.86, 19.2,                !- X,Y,Z  3 {m}
    47.549, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Floor,      !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 22.86, 16.152,              !- X,Y,Z  1 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  2 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  3 {m}
    47.549, 22.86, 16.152;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Flr_6_Wall_2_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 12.497, 19.2,               !- X,Y,Z  1 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  2 {m}
    79.553, 22.86, 16.152,              !- X,Y,Z  3 {m}
    79.553, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_North, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 22.86, 19.2,                !- X,Y,Z  1 {m}
    79.553, 22.86, 16.152,              !- X,Y,Z  2 {m}
    47.549, 22.86, 16.152,              !- X,Y,Z  3 {m}
    47.549, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_South, !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 12.497, 19.2,               !- X,Y,Z  1 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  2 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  3 {m}
    79.553, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Dining_Flr_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Dining_Flr_6 ZN,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_2_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    47.549, 22.86, 19.2,                !- X,Y,Z  1 {m}
    47.549, 22.86, 16.152,              !- X,Y,Z  2 {m}
    47.549, 12.497, 16.152,             !- X,Y,Z  3 {m}
    47.549, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Ceiling,   !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 19.2,                !- X,Y,Z  1 {m}
    86.563, 22.86, 19.2,                !- X,Y,Z  2 {m}
    79.553, 22.86, 19.2,                !- X,Y,Z  3 {m}
    79.553, 12.497, 19.2,               !- X,Y,Z  4 {m}
    81.991, 12.497, 19.2,               !- X,Y,Z  5 {m}
    81.991, 5.791, 19.2;                !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Floor,     !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, 16.152,              !- X,Y,Z  1 {m}
    86.563, 5.791, 16.152,              !- X,Y,Z  2 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  3 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  4 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  5 {m}
    79.553, 22.86, 16.152;              !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 19.2,                !- X,Y,Z  1 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  2 {m}
    86.563, 5.791, 16.152,              !- X,Y,Z  3 {m}
    86.563, 5.791, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_1_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Flr_6_Wall_3_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 12.497, 19.2,               !- X,Y,Z  1 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  2 {m}
    81.991, 5.791, 16.152,              !- X,Y,Z  3 {m}
    81.991, 5.791, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_South,  !- Name
    Wall,                    !- Surface Type
    Wall Adiabatic construction,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 12.497, 19.2,               !- X,Y,Z  1 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  2 {m}
    81.991, 12.497, 16.152,             !- X,Y,Z  3 {m}
    81.991, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_2_West,  !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Flr_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    79.553, 22.86, 19.2,                !- X,Y,Z  1 {m}
    79.553, 22.86, 16.152,              !- X,Y,Z  2 {m}
    79.553, 12.497, 16.152,             !- X,Y,Z  3 {m}
    79.553, 12.497, 19.2;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 19.2,                !- X,Y,Z  1 {m}
    86.563, 5.791, 16.152,              !- X,Y,Z  2 {m}
    86.563, 22.86, 16.152,              !- X,Y,Z  3 {m}
    86.563, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Kitchen_Flr_6_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Kitchen_Flr_6 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, 19.2,                !- X,Y,Z  1 {m}
    86.563, 22.86, 16.152,              !- X,Y,Z  2 {m}
    79.553, 22.86, 16.152,              !- X,Y,Z  3 {m}
    79.553, 22.86, 19.2;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    86.563, 22.86, 3.9624,              !- X,Y,Z  2 {m}
    81.991, 22.86, 3.9624,              !- X,Y,Z  3 {m}
    81.991, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Floor,     !- Name
    Floor,                   !- Surface Type
    LargeHotel Interior Floor,  !- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_5,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, 0,                   !- X,Y,Z  1 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  2 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  3 {m}
    81.991, 22.86, 0;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  2 {m}
    86.563, 22.86, 0,                   !- X,Y,Z  3 {m}
    86.563, 22.86, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    86.563, 22.86, 3.9624,              !- X,Y,Z  1 {m}
    86.563, 22.86, 0,                   !- X,Y,Z  2 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  3 {m}
    81.991, 22.86, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_South,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_2_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  2 {m}
    86.563, 5.791, 0,                   !- X,Y,Z  3 {m}
    86.563, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Laundry_Flr_1_Wall_West, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Laundry_Flr_1 ZN,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_Flr_1_Wall_3_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 22.86, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  2 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  3 {m}
    81.991, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_1,   !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 22.86, 3.9624,              !- X,Y,Z  2 {m}
    78.943, 22.86, 3.9624,              !- X,Y,Z  3 {m}
    78.943, 12.497, 3.9624,             !- X,Y,Z  4 {m}
    53.95, 12.497, 3.9624,              !- X,Y,Z  5 {m}
    53.95, 22.86, 3.9624,               !- X,Y,Z  6 {m}
    0, 22.86, 3.9624,                   !- X,Y,Z  7 {m}
    0, 12.497, 3.9624,                  !- X,Y,Z  8 {m}
    11.582, 12.497, 3.9624,             !- X,Y,Z  9 {m}
    11.582, 5.791, 3.9624;              !- X,Y,Z  10 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Ceiling_2,   !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 0, 3.9624,                   !- X,Y,Z  1 {m}
    53.95, 5.791, 3.9624,               !- X,Y,Z  2 {m}
    11.582, 5.791, 3.9624,              !- X,Y,Z  3 {m}
    11.582, 0, 3.9624;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_1,     !- Name
    Floor,                   !- Surface Type
    LargeHotel Interior Floor,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_7,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 22.86, 0,                    !- X,Y,Z  1 {m}
    53.95, 0, 0,                        !- X,Y,Z  2 {m}
    11.582, 0, 0,                       !- X,Y,Z  3 {m}
    11.582, 12.497, 0,                  !- X,Y,Z  4 {m}
    0, 12.497, 0,                       !- X,Y,Z  5 {m}
    0, 22.86, 0;                        !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Floor_2,     !- Name
    Floor,                   !- Surface Type
    LargeHotel Interior Floor,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_8,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 22.86, 0,                   !- X,Y,Z  1 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  2 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  3 {m}
    53.95, 12.497, 0,                   !- X,Y,Z  4 {m}
    78.943, 12.497, 0,                  !- X,Y,Z  5 {m}
    78.943, 22.86, 0;                   !- X,Y,Z  6 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_East, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 12.497, 3.9624,              !- X,Y,Z  1 {m}
    53.95, 12.497, 0,                   !- X,Y,Z  2 {m}
    53.95, 22.86, 0,                    !- X,Y,Z  3 {m}
    53.95, 22.86, 3.9624;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_North,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 22.86, 3.9624,               !- X,Y,Z  1 {m}
    53.95, 22.86, 0,                    !- X,Y,Z  2 {m}
    0, 22.86, 0,                        !- X,Y,Z  3 {m}
    0, 22.86, 3.9624;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_South,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582, 0, 3.9624,                  !- X,Y,Z  1 {m}
    11.582, 0, 0,                       !- X,Y,Z  2 {m}
    53.95, 0, 0,                        !- X,Y,Z  3 {m}
    53.95, 0, 3.9624;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_1_West, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 22.86, 3.9624,                   !- X,Y,Z  1 {m}
    0, 22.86, 0,                        !- X,Y,Z  2 {m}
    0, 12.497, 0,                       !- X,Y,Z  3 {m}
    0, 12.497, 3.9624;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_East, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_West,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 0, 3.9624,                   !- X,Y,Z  1 {m}
    53.95, 0, 0,                        !- X,Y,Z  2 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  3 {m}
    53.95, 5.791, 3.9624;               !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_North,!- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 22.86, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  2 {m}
    78.943, 22.86, 0,                   !- X,Y,Z  3 {m}
    78.943, 22.86, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_South,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 12.497, 3.9624,                  !- X,Y,Z  1 {m}
    0, 12.497, 0,                       !- X,Y,Z  2 {m}
    11.582, 12.497, 0,                  !- X,Y,Z  3 {m}
    11.582, 12.497, 3.9624;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_2_West, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_1_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    11.582, 5.791, 0,                   !- X,Y,Z  2 {m}
    11.582, 0, 0,                       !- X,Y,Z  3 {m}
    11.582, 0, 3.9624;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_East, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Laundry_Flr_1_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    81.991, 5.791, 3.9624,              !- X,Y,Z  1 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  2 {m}
    81.991, 22.86, 0,                   !- X,Y,Z  3 {m}
    81.991, 22.86, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_North,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_Flr_1_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799, 12.497, 3.9624,             !- X,Y,Z  1 {m}
    69.799, 12.497, 0,                  !- X,Y,Z  2 {m}
    53.95, 12.497, 0,                   !- X,Y,Z  3 {m}
    53.95, 12.497, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_South,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafe_Flr_1_Wall_1_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.95, 5.791, 3.9624,               !- X,Y,Z  1 {m}
    53.95, 5.791, 0,                    !- X,Y,Z  2 {m}
    81.991, 5.791, 0,                   !- X,Y,Z  3 {m}
    81.991, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_3_West, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Retail_2_Flr_1_Wall_East,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    11.582, 12.497, 3.9624,             !- X,Y,Z  1 {m}
    11.582, 12.497, 0,                  !- X,Y,Z  2 {m}
    11.582, 5.791, 0,                   !- X,Y,Z  3 {m}
    11.582, 5.791, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_North,!- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943, 12.497, 3.9624,             !- X,Y,Z  1 {m}
    78.943, 12.497, 0,                  !- X,Y,Z  2 {m}
    69.799, 12.497, 0,                  !- X,Y,Z  3 {m}
    69.799, 12.497, 3.9624;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Lobby_Flr_1_Wall_4_West, !- Name
    Wall,                    !- Surface Type
    LargeHotel Interior Wall,!- Construction Name
    Lobby_Flr_1 ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Storage_Flr_1_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    78.943, 22.86, 3.9624,              !- X,Y,Z  1 {m}
    78.943, 22.86, 0,                   !- X,Y,Z  2 {m}
    78.943, 12.497, 0,                  !- X,Y,Z  3 {m}
    78.943, 12.497, 3.9624;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Ceiling,      !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Mech_Flr_1 ZN,           !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799, 12.497, 3.9624,             !- X,Y,Z  1 {m}
    69.799, 22.86, 3.9624,              !- X,Y,Z  2 {m}
    53.95, 22.86, 3.9624,               !- X,Y,Z  3 {m}
    53.95, 12.497, 3.9624;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Mech_Flr_1_Floor,        !- Name
    Floor,                   !- Surface Type
    LargeHotel Interior Floor,  !- Construction Name
    Mech_Flr_1 ZN,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Ceiling_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    69.799, 22.86, 0,                   !- X,Y,Z  1 {m}
    69.799, 12.497, 0,                  !- X,Y,Z  2 {m}
