!-Generator IDFEditor 1.50
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,8.9;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    90.1-2010-LargeOffice-ASHRAE 169-2006-4A created: 2018-04-25 10:22:18 -0600,  !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.2,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction,200;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,60;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Baltimore Blt Washngtn IntL,  !- Name
    39.17,                   !- Latitude {deg}
    -76.68,                  !- Longitude {deg}
    -5,                      !- Time Zone {hr}
    45;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    34.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    23.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100786,                  !- Barometric Pressure {Pa}
    4.6,                     !- Wind Speed {m/s}
    280,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.552,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.769;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
    Baltimore Blt Washngtn IntL Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -10.6,                   !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -10.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100786,                  !- Barometric Pressure {Pa}
    3.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    5,                       !- Begin Month
    1,                       !- Begin Day of Month
    5,                       !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.64,22.225,22.375,21.449,20.121,19.802,19.633;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.15,                   !- Annual Average Outdoor Air Temperature {C}
    25.8;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Basement ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    Core_bottom ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Core_mid ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Core_top ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    DataCenter_basement_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    DataCenter_bot_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    DataCenter_mid_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    DataCenter_top_ZN_6 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    17.8,                    !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    20,                      !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    17.6,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    19.6,                    !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    15.6;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    26.7,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    25.7,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    25,                      !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    24,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    26.7;                    !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    24;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HVACOperationSchd Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    27;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge DC_MinRelHumSetSch Default,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge DC_MinRelHumSetSch Summer Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge DC_MinRelHumSetSch Winter Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Chilled Water Loop Temp - 44F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    6.66666666666669;        !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Condenser Water Loop Temp - 70F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Heat Pump Loop High Temp - 65F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    18.3333333333334;        !- Value Until Time 1

Schedule:Day:Interval,
    Heat Pump Loop Low Temp - 41F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    5.00000000000006;        !- Value Until Time 1

Schedule:Day:Interval,
    Hot Water Loop Temp - 180F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    82.2222222222223;        !- Value Until Time 1

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    Large Office BLDG ELEVATORS Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ACTIVITY_SCH Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ALWAYS_ON Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.3;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0.3;                     !- Value Until Time 5

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.9,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.09238,                 !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.27714,                 !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.13857,                 !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.04619,                 !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.05;                    !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.09238,                 !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.27714,                 !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    0.83142,                 !- Value Until Time 5
    18:00,                   !- Time 6 {hh:mm}
    0.4619,                  !- Value Until Time 6
    20:00,                   !- Time 7 {hh:mm}
    0.27714,                 !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.18476,                 !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    0.09238,                 !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0.04619;                 !- Value Until Time 10

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.05,                    !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0;                       !- Value Until Time 6

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.05;                    !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    12:00,                   !- Time 4 {hh:mm}
    0.95,                    !- Value Until Time 4
    13:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.95,                    !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    11:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    13:00,                   !- Time 4 {hh:mm}
    0.06,                    !- Value Until Time 4
    14:00,                   !- Time 5 {hh:mm}
    0.09,                    !- Value Until Time 5
    15:00,                   !- Time 6 {hh:mm}
    0.06,                    !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.04,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.07,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.04;                    !- Value Until Time 9

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.19,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.35,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.38,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.39,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.47,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.54,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.33,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.44,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.26,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.21,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.15,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.17,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.08,                    !- Value Until Time 17
    24:00,                   !- Time 18 {hh:mm}
    0.05;                    !- Value Until Time 18

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    0.07,                    !- Value Until Time 2
    08:00,                   !- Time 3 {hh:mm}
    0.11,                    !- Value Until Time 3
    09:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.21,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.19,                    !- Value Until Time 6
    12:00,                   !- Time 7 {hh:mm}
    0.23,                    !- Value Until Time 7
    13:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.19,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.15,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.13,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.14,                    !- Value Until Time 12
    21:00,                   !- Time 13 {hh:mm}
    0.07,                    !- Value Until Time 13
    22:00,                   !- Time 14 {hh:mm}
    0.09,                    !- Value Until Time 14
    24:00,                   !- Time 15 {hh:mm}
    0.05;                    !- Value Until Time 15

Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    05:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    06:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    07:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.5,                     !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.35,                    !- Value Until Time 6
    16:00,                   !- Time 7 {hh:mm}
    0.15,                    !- Value Until Time 7
    17:00,                   !- Time 8 {hh:mm}
    0.35,                    !- Value Until Time 8
    19:00,                   !- Time 9 {hh:mm}
    0.5,                     !- Value Until Time 9
    21:00,                   !- Time 10 {hh:mm}
    0.4,                     !- Value Until Time 10
    22:00,                   !- Time 11 {hh:mm}
    0.3,                     !- Value Until Time 11
    23:00,                   !- Time 12 {hh:mm}
    0.2,                     !- Value Until Time 12
    24:00,                   !- Time 13 {hh:mm}
    0.1;                     !- Value Until Time 13

Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_a Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge Exterior_lighting_schedule_b Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.7,                     !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    1;                       !- Value Until Time 2

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    0.25,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    18:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 10,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 11,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 12,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 13,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 14,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 15,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 16,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 17,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 18,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 19,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 20,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 21,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 22,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 23,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 24,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 27,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 28,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 29,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 30,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 31,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 32,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 33,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 34,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 35,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 36,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 37,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 38,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 39,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 40,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 41,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 42,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 43,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 44,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 45,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 46,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 47,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 48,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 49,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 50,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 51,         !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 9,          !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.04F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.04F Default 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.04F Default 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Supply Air Temp - 55.04F Default 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    12.8;                    !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 70F Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    21.1111111111111;        !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    Schedule:Week:Daily {f9a7ae68-f629-47a5-8416-1ea5c4d2fd0c},  !- Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d8eb4f96-1bbc-4d7d-a4c8-bb7a086a9544},  !- Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default|WntrDsn|Sat|Wkdy Day,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_SCH_NO_SETBACK Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d5aee46f-9590-4ffc-9085-d17fed9a2666},  !- Name
    OfficeLarge HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge HVACOperationSchd SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge HVACOperationSchd WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    OfficeLarge HVACOperationSchd Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HVACOperationSchd Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {15745dcb-aedc-432d-a8ad-c7843f901b4a},  !- Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge HTGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f2c042b4-8681-4bf2-b0c6-c470716dd959},  !- Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge CLGSETP_DC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {46d83b02-3036-415e-b4a7-4d6f0f56b1cb},  !- Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Sunday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Monday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Tuesday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Wednesday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Thursday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Friday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Saturday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- Holiday Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge DC_MinRelHumSetSch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {177aa6ea-758a-4a30-b725-02ff4c0bbeb1},  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {32b0e75a-7aa4-452c-907c-374c8dd08281},  !- Name
    Chilled Water Loop Temp - 44F Default,  !- Sunday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Monday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Tuesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Wednesday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Thursday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Friday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Saturday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- Holiday Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- SummerDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- WinterDesignDay Schedule:Day Name
    Chilled Water Loop Temp - 44F Default,  !- CustomDay1 Schedule:Day Name
    Chilled Water Loop Temp - 44F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {e1581e77-268f-449d-8a6d-bb0cfd935cad},  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {1e688bac-5aa8-45dd-b717-bc7df3f9964e},  !- Name
    Condenser Water Loop Temp - 70F Default,  !- Sunday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Monday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Tuesday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Wednesday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Thursday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Friday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Saturday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- Holiday Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Condenser Water Loop Temp - 70F Default,  !- CustomDay1 Schedule:Day Name
    Condenser Water Loop Temp - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {30cc488c-ff78-4784-949c-c220aec26c63},  !- Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday,  !- Sunday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday,  !- Monday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday,  !- Thursday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday,  !- Friday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday,  !- Saturday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- Holiday Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3ec519e7-d97d-46da-8dc5-ddcc89f7ece7},  !- Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Sunday,  !- Sunday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Monday,  !- Monday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Wednesday,  !- Wednesday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Thursday,  !- Thursday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Friday,  !- Friday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Saturday,  !- Saturday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- Holiday Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default,  !- CustomDay1 Schedule:Day Name
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d51b5e24-a70c-4633-a167-4550e7b82aad},  !- Name
    Economizer Max OA Fraction 70 pct Default,  !- Sunday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Monday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Tuesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Wednesday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Thursday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Friday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Saturday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- Holiday Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- SummerDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- WinterDesignDay Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default,  !- CustomDay1 Schedule:Day Name
    Economizer Max OA Fraction 70 pct Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {d6253f4c-239f-4923-945d-fe0a483126a4},  !- Name
    Schedule Day 30,         !- Sunday Schedule:Day Name
    Schedule Day 30,         !- Monday Schedule:Day Name
    Schedule Day 30,         !- Tuesday Schedule:Day Name
    Schedule Day 30,         !- Wednesday Schedule:Day Name
    Schedule Day 30,         !- Thursday Schedule:Day Name
    Schedule Day 30,         !- Friday Schedule:Day Name
    Schedule Day 30,         !- Saturday Schedule:Day Name
    Schedule Day 30,         !- Holiday Schedule:Day Name
    Schedule Day 30,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 30,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 30,         !- CustomDay1 Schedule:Day Name
    Schedule Day 30;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {df243eb9-725a-44e9-8966-647e4b1d6d36},  !- Name
    Schedule Day 35,         !- Sunday Schedule:Day Name
    Schedule Day 35,         !- Monday Schedule:Day Name
    Schedule Day 35,         !- Tuesday Schedule:Day Name
    Schedule Day 35,         !- Wednesday Schedule:Day Name
    Schedule Day 35,         !- Thursday Schedule:Day Name
    Schedule Day 35,         !- Friday Schedule:Day Name
    Schedule Day 35,         !- Saturday Schedule:Day Name
    Schedule Day 35,         !- Holiday Schedule:Day Name
    Schedule Day 35,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 35,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 35,         !- CustomDay1 Schedule:Day Name
    Schedule Day 35;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c0784cb9-6164-40cc-a3b0-ca4306ddcbc7},  !- Name
    Schedule Day 38,         !- Sunday Schedule:Day Name
    Schedule Day 38,         !- Monday Schedule:Day Name
    Schedule Day 38,         !- Tuesday Schedule:Day Name
    Schedule Day 38,         !- Wednesday Schedule:Day Name
    Schedule Day 38,         !- Thursday Schedule:Day Name
    Schedule Day 38,         !- Friday Schedule:Day Name
    Schedule Day 38,         !- Saturday Schedule:Day Name
    Schedule Day 38,         !- Holiday Schedule:Day Name
    Schedule Day 38,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 38,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 38,         !- CustomDay1 Schedule:Day Name
    Schedule Day 38;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {781f9508-0898-4eba-a73c-782f2b8fa442},  !- Name
    Schedule Day 29,         !- Sunday Schedule:Day Name
    Schedule Day 29,         !- Monday Schedule:Day Name
    Schedule Day 29,         !- Tuesday Schedule:Day Name
    Schedule Day 29,         !- Wednesday Schedule:Day Name
    Schedule Day 29,         !- Thursday Schedule:Day Name
    Schedule Day 29,         !- Friday Schedule:Day Name
    Schedule Day 29,         !- Saturday Schedule:Day Name
    Schedule Day 29,         !- Holiday Schedule:Day Name
    Schedule Day 29,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 29,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 29,         !- CustomDay1 Schedule:Day Name
    Schedule Day 29;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5fe63a10-deed-4b94-b9d7-75d9088f3d49},  !- Name
    Schedule Day 34,         !- Sunday Schedule:Day Name
    Schedule Day 34,         !- Monday Schedule:Day Name
    Schedule Day 34,         !- Tuesday Schedule:Day Name
    Schedule Day 34,         !- Wednesday Schedule:Day Name
    Schedule Day 34,         !- Thursday Schedule:Day Name
    Schedule Day 34,         !- Friday Schedule:Day Name
    Schedule Day 34,         !- Saturday Schedule:Day Name
    Schedule Day 34,         !- Holiday Schedule:Day Name
    Schedule Day 34,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 34,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 34,         !- CustomDay1 Schedule:Day Name
    Schedule Day 34;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fea2f01a-2d66-4566-ac10-fd4235af7d32},  !- Name
    Schedule Day 37,         !- Sunday Schedule:Day Name
    Schedule Day 37,         !- Monday Schedule:Day Name
    Schedule Day 37,         !- Tuesday Schedule:Day Name
    Schedule Day 37,         !- Wednesday Schedule:Day Name
    Schedule Day 37,         !- Thursday Schedule:Day Name
    Schedule Day 37,         !- Friday Schedule:Day Name
    Schedule Day 37,         !- Saturday Schedule:Day Name
    Schedule Day 37,         !- Holiday Schedule:Day Name
    Schedule Day 37,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 37,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 37,         !- CustomDay1 Schedule:Day Name
    Schedule Day 37;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {89ea2a9b-68ec-4083-9f25-25e0b20b3cb8},  !- Name
    Heat Pump Loop High Temp - 65F Default,  !- Sunday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Monday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Tuesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Wednesday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Thursday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Friday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Saturday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- Holiday Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop High Temp - 65F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {7213ab51-b6dc-485e-9dab-eec55d0ad7e3},  !- Name
    Heat Pump Loop Low Temp - 41F Default,  !- Sunday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Monday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Tuesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Wednesday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Thursday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Friday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Saturday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- Holiday Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- SummerDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- WinterDesignDay Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default,  !- CustomDay1 Schedule:Day Name
    Heat Pump Loop Low Temp - 41F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a6a3f38c-34b8-4d5d-a72d-37329ab86c61},  !- Name
    Hot Water Loop Temp - 180F Default,  !- Sunday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Monday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Tuesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Wednesday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Thursday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Friday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Saturday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- Holiday Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- SummerDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- WinterDesignDay Schedule:Day Name
    Hot Water Loop Temp - 180F Default,  !- CustomDay1 Schedule:Day Name
    Hot Water Loop Temp - 180F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {532d6253-12d0-4f66-96d8-b270f22b292c},  !- Name
    Large Office BLDG ELEVATORS Default,  !- Sunday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Monday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Tuesday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Wednesday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Thursday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Friday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Saturday Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- Holiday Schedule:Day Name
    Large Office BLDG ELEVATORS Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    Large Office BLDG ELEVATORS Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    Large Office BLDG ELEVATORS Default,  !- CustomDay1 Schedule:Day Name
    Large Office BLDG ELEVATORS Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f277fd35-efc4-43bd-afaf-c43bced4a3a7},  !- Name
    Schedule Day 31,         !- Sunday Schedule:Day Name
    Schedule Day 31,         !- Monday Schedule:Day Name
    Schedule Day 31,         !- Tuesday Schedule:Day Name
    Schedule Day 31,         !- Wednesday Schedule:Day Name
    Schedule Day 31,         !- Thursday Schedule:Day Name
    Schedule Day 31,         !- Friday Schedule:Day Name
    Schedule Day 31,         !- Saturday Schedule:Day Name
    Schedule Day 31,         !- Holiday Schedule:Day Name
    Schedule Day 31,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 31,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 31,         !- CustomDay1 Schedule:Day Name
    Schedule Day 31;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {98fdc89a-e264-4008-8163-a76247e32e1c},  !- Name
    Schedule Day 36,         !- Sunday Schedule:Day Name
    Schedule Day 36,         !- Monday Schedule:Day Name
    Schedule Day 36,         !- Tuesday Schedule:Day Name
    Schedule Day 36,         !- Wednesday Schedule:Day Name
    Schedule Day 36,         !- Thursday Schedule:Day Name
    Schedule Day 36,         !- Friday Schedule:Day Name
    Schedule Day 36,         !- Saturday Schedule:Day Name
    Schedule Day 36,         !- Holiday Schedule:Day Name
    Schedule Day 36,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 36,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 36,         !- CustomDay1 Schedule:Day Name
    Schedule Day 36;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6895e27d-d462-42aa-a808-9c65a9d0bed1},  !- Name
    Schedule Day 39,         !- Sunday Schedule:Day Name
    Schedule Day 39,         !- Monday Schedule:Day Name
    Schedule Day 39,         !- Tuesday Schedule:Day Name
    Schedule Day 39,         !- Wednesday Schedule:Day Name
    Schedule Day 39,         !- Thursday Schedule:Day Name
    Schedule Day 39,         !- Friday Schedule:Day Name
    Schedule Day 39,         !- Saturday Schedule:Day Name
    Schedule Day 39,         !- Holiday Schedule:Day Name
    Schedule Day 39,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 39,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 39,         !- CustomDay1 Schedule:Day Name
    Schedule Day 39;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {99e53fa1-f0b3-4527-977d-a4566150d380},  !- Name
    OfficeLarge ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {b0092cd1-f90e-4876-b387-ab02d9c1f1d8},  !- Name
    OfficeLarge ALWAYS_ON Default,  !- Sunday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Monday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Thursday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Friday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Saturday Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- Holiday Schedule:Day Name
    OfficeLarge ALWAYS_ON Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ALWAYS_ON Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ALWAYS_ON Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ALWAYS_ON Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6049b29c-0a73-45fa-bea3-620467c856c8},  !- Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_EQUIP_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {851093d7-4488-4372-b638-f56dcc9702e2},  !- Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_LIGHT_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9842773d-c5f4-4014-bb4f-0a17ecf67951},  !- Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_OCC_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {f09e4210-fcf3-496d-b884-0d9b3b8f50b6},  !- Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c6e0c4c8-e228-49fd-be39-cdda6d885b75},  !- Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Sunday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Monday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Tuesday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Wednesday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Thursday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Friday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Saturday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- Holiday Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {ed424115-fad2-46dd-909d-648fad8b8226},  !- Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Sunday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Monday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Tuesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Wednesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Thursday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Friday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Saturday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- Holiday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_a Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {714a7246-e123-455f-bd32-5d7cd7ce0b36},  !- Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Sunday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Monday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Tuesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Wednesday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Thursday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Friday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Saturday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- Holiday Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge Exterior_lighting_schedule_b Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {a6e235cc-7fe9-47e9-a48b-f74504a19336},  !- Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Sunday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- Holiday Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge INFIL_SCH_PNNL Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fd280a33-5597-4401-9a12-4acc61ae4278},  !- Name
    OfficeLarge MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Monday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Tuesday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Wednesday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Thursday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day,  !- Friday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    OfficeLarge MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {4790ad66-af14-40df-a13f-93604d272c22},  !- Name
    Schedule Day 27,         !- Sunday Schedule:Day Name
    Schedule Day 27,         !- Monday Schedule:Day Name
    Schedule Day 27,         !- Tuesday Schedule:Day Name
    Schedule Day 27,         !- Wednesday Schedule:Day Name
    Schedule Day 27,         !- Thursday Schedule:Day Name
    Schedule Day 27,         !- Friday Schedule:Day Name
    Schedule Day 27,         !- Saturday Schedule:Day Name
    Schedule Day 27,         !- Holiday Schedule:Day Name
    Schedule Day 27,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 27,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 27,         !- CustomDay1 Schedule:Day Name
    Schedule Day 27;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {3887abb9-aaf7-470e-ae51-ba3f0e3140ff},  !- Name
    Schedule Day 28,         !- Sunday Schedule:Day Name
    Schedule Day 28,         !- Monday Schedule:Day Name
    Schedule Day 28,         !- Tuesday Schedule:Day Name
    Schedule Day 28,         !- Wednesday Schedule:Day Name
    Schedule Day 28,         !- Thursday Schedule:Day Name
    Schedule Day 28,         !- Friday Schedule:Day Name
    Schedule Day 28,         !- Saturday Schedule:Day Name
    Schedule Day 28,         !- Holiday Schedule:Day Name
    Schedule Day 28,         !- SummerDesignDay Schedule:Day Name
    Schedule Day 28,         !- WinterDesignDay Schedule:Day Name
    Schedule Day 28,         !- CustomDay1 Schedule:Day Name
    Schedule Day 28;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {8f895cce-d892-4aa9-8019-05b7a6e636f9},  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {9ea385b8-dff2-42a6-bd46-2cc4cdc25b87},  !- Name
    Supply Air Temp - 55.04F Default,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.04F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {6a38eb54-821b-4c55-afe2-96484cbf7241},  !- Name
    Supply Air Temp - 55.04F Default 1,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 1,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.04F Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {5ecd1d9c-4719-4509-af1a-229f2b3b1b64},  !- Name
    Supply Air Temp - 55.04F Default 2,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 2,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.04F Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {fc493019-0221-4544-ae5f-3c7182b1e1b4},  !- Name
    Supply Air Temp - 55.04F Default 3,  !- Sunday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Monday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Tuesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Wednesday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Thursday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Friday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Saturday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- Holiday Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- SummerDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- WinterDesignDay Schedule:Day Name
    Supply Air Temp - 55.04F Default 3,  !- CustomDay1 Schedule:Day Name
    Supply Air Temp - 55.04F Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {83160c5e-4e95-40ea-9c88-4cf2874b2783},  !- Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 70F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Schedule:Week:Daily {c3aa5091-04af-4d28-829f-9cd9157479b5},  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    OfficeLarge HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {f9a7ae68-f629-47a5-8416-1ea5c4d2fd0c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {d8eb4f96-1bbc-4d7d-a4c8-bb7a086a9544},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge HVACOperationSchd,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {d5aee46f-9590-4ffc-9085-d17fed9a2666},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge HTGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {15745dcb-aedc-432d-a8ad-c7843f901b4a},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge CLGSETP_DC_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {f2c042b4-8681-4bf2-b0c6-c470716dd959},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge DC_MinRelHumSetSch,  !- Name
    Percent,                 !- Schedule Type Limits Name
    Schedule:Week:Daily {46d83b02-3036-415e-b4a7-4d6f0f56b1cb},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Schedule:Week:Daily {177aa6ea-758a-4a30-b725-02ff4c0bbeb1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Chilled Water Loop Temp - 44F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {32b0e75a-7aa4-452c-907c-374c8dd08281},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Schedule:Week:Daily {e1581e77-268f-449d-8a6d-bb0cfd935cad},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Condenser Water Loop Temp - 70F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {1e688bac-5aa8-45dd-b717-bc7df3f9964e},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DataCenter_basement_ZN_6 ZN PSZ-AC Data Center Occ Sch,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {30cc488c-ff78-4784-949c-c220aec26c63},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    DataCenter_mid_ZN_6 ZN PSZ-AC Data Center Occ Sch,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {3ec519e7-d97d-46da-8dc5-ddcc89f7ece7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Economizer Max OA Fraction 70 pct,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d51b5e24-a70c-4633-a167-4550e7b82aad},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {d6253f4c-239f-4923-945d-fe0a483126a4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05 1,!- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {df243eb9-725a-44e9-8966-647e4b1d6d36},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05 2,!- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {c0784cb9-6164-40cc-a3b0-ca4306ddcbc7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {781f9508-0898-4eba-a73c-782f2b8fa442},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {5fe63a10-deed-4b94-b9d7-75d9088f3d49},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2 2,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {fea2f01a-2d66-4566-ac10-fd4235af7d32},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Heat Pump Loop High Temp - 65F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {89ea2a9b-68ec-4083-9f25-25e0b20b3cb8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Heat Pump Loop Low Temp - 41F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {7213ab51-b6dc-485e-9dab-eec55d0ad7e3},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Hot Water Loop Temp - 180F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {a6a3f38c-34b8-4d5d-a72d-37329ab86c61},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Large Office BLDG ELEVATORS,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {532d6253-12d0-4f66-96d8-b270f22b292c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {f277fd35-efc4-43bd-afaf-c43bced4a3a7},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F 1,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {98fdc89a-e264-4008-8163-a76247e32e1c},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F 2,  !- Name
    ,                        !- Schedule Type Limits Name
    Schedule:Week:Daily {6895e27d-d462-42aa-a808-9c65a9d0bed1},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge ACTIVITY_SCH,!- Name
    ActivityLevel,           !- Schedule Type Limits Name
    Schedule:Week:Daily {99e53fa1-f0b3-4527-977d-a4566150d380},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge ALWAYS_ON,   !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {b0092cd1-f90e-4876-b387-ab02d9c1f1d8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_EQUIP_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {6049b29c-0a73-45fa-bea3-620467c856c8},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_LIGHT_SCH,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {851093d7-4488-4372-b638-f56dcc9702e2},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_OCC_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {9842773d-c5f4-4014-bb4f-0a17ecf67951},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge BLDG_SWH_SCH,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {f09e4210-fcf3-496d-b884-0d9b3b8f50b6},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c6e0c4c8-e228-49fd-be39-cdda6d885b75},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge Exterior_lighting_schedule_a,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {ed424115-fad2-46dd-909d-648fad8b8226},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge Exterior_lighting_schedule_b,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {714a7246-e123-455f-bd32-5d7cd7ce0b36},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge INFIL_SCH_PNNL,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {a6e235cc-7fe9-47e9-a48b-f74504a19336},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    OfficeLarge MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {fd280a33-5597-4401-9a12-4acc61ae4278},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {4790ad66-af14-40df-a13f-93604d272c22},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {3887abb9-aaf7-470e-ae51-ba3f0e3140ff},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Schedule:Week:Daily {8f895cce-d892-4aa9-8019-05b7a6e636f9},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.04F,!- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {9ea385b8-dff2-42a6-bd46-2cc4cdc25b87},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.04F 1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {6a38eb54-821b-4c55-afe2-96484cbf7241},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.04F 2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {5ecd1d9c-4719-4509-af1a-229f2b3b1b64},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Supply Air Temp - 55.04F 3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule:Week:Daily {fc493019-0221-4544-ae5f-3c7182b1e1b4},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 70F,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Schedule:Week:Daily {83160c5e-4e95-40ea-9c88-4cf2874b2783},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Schedule:Week:Daily {c3aa5091-04af-4d28-829f-9cd9157479b5},  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

!Office WholeBuilding - Lg Office Thermostat 9; !- Control Name 1
Schedule:Compact,
    Basement ZN Thermostat Schedule,  !- Name
    Basement ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 6; !- Control Name 1
Schedule:Compact,
    Core_bottom ZN Thermostat Schedule,  !- Name
    Core_bottom ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 1; !- Control Name 1
Schedule:Compact,
    Core_mid ZN Thermostat Schedule,  !- Name
    Core_mid ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 4; !- Control Name 1
Schedule:Compact,
    Core_top ZN Thermostat Schedule,  !- Name
    Core_top ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    DataCenter_basement_ZN_6 ZN Thermostat Schedule,  !- Name
    DataCenter_basement_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    DataCenter_bot_ZN_6 ZN Thermostat Schedule,  !- Name
    DataCenter_bot_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    DataCenter_mid_ZN_6 ZN Thermostat Schedule,  !- Name
    DataCenter_mid_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    DataCenter_top_ZN_6 ZN Thermostat Schedule,  !- Name
    DataCenter_top_ZN_6 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 10; !- Control Name 1
Schedule:Compact,
    Perimeter_bot_ZN_1 ZN Thermostat Schedule,  !- Name
    Perimeter_bot_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 15; !- Control Name 1
Schedule:Compact,
    Perimeter_bot_ZN_2 ZN Thermostat Schedule,  !- Name
    Perimeter_bot_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 8; !- Control Name 1
Schedule:Compact,
    Perimeter_bot_ZN_3 ZN Thermostat Schedule,  !- Name
    Perimeter_bot_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 16; !- Control Name 1
Schedule:Compact,
    Perimeter_bot_ZN_4 ZN Thermostat Schedule,  !- Name
    Perimeter_bot_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 5; !- Control Name 1
Schedule:Compact,
    Perimeter_mid_ZN_1 ZN Thermostat Schedule,  !- Name
    Perimeter_mid_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 2; !- Control Name 1
Schedule:Compact,
    Perimeter_mid_ZN_2 ZN Thermostat Schedule,  !- Name
    Perimeter_mid_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 3; !- Control Name 1
Schedule:Compact,
    Perimeter_mid_ZN_3 ZN Thermostat Schedule,  !- Name
    Perimeter_mid_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 13; !- Control Name 1
Schedule:Compact,
    Perimeter_mid_ZN_4 ZN Thermostat Schedule,  !- Name
    Perimeter_mid_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 12; !- Control Name 1
Schedule:Compact,
    Perimeter_top_ZN_1 ZN Thermostat Schedule,  !- Name
    Perimeter_top_ZN_1 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 11; !- Control Name 1
Schedule:Compact,
    Perimeter_top_ZN_2 ZN Thermostat Schedule,  !- Name
    Perimeter_top_ZN_2 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 7; !- Control Name 1
Schedule:Compact,
    Perimeter_top_ZN_3 ZN Thermostat Schedule,  !- Name
    Perimeter_top_ZN_3 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

!Office WholeBuilding - Lg Office Thermostat 14; !- Control Name 1
Schedule:Compact,
    Perimeter_top_ZN_4 ZN Thermostat Schedule,  !- Name
    Perimeter_top_ZN_4 ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,Always On Discrete,OnOff,1;
Schedule:Constant,Always Off Discrete,,0;
Schedule:Constant,Always On Continuous,,1;

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========


Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.77,                    !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-1.15,  !- Name
    Smooth,                  !- Roughness
    0.202526711234652,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-19.72,  !- Name
    Smooth,                  !- Roughness
    3.47220354893132,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-7.23,  !- Name
    Smooth,                  !- Roughness
    1.27273104517306,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-8.93,  !- Name
    Smooth,                  !- Roughness
    1.57183221366242,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    U 1.17 SHGC 0.49 Simple Glazing,  !- Name
    6.64356810910278,        !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.38;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.08,                    !- Front Side Visible Reflectance at Normal Incidence
    0.08,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Basement Floor construction,  !- Name
    M10 200mm concrete block basement wall,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Basement Wall construction,  !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer

Construction,
    Floor Adiabatic construction,  !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor,  !- Layer 2
    Nonres_Floor_Insulation; !- Layer 3

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical IEAD Roof R-20.83,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-19.72,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-11.49,  !- Name
    Typical Insulation R-8.93,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall R-9.62,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-7.23,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-2.0,  !- Name
    Typical Insulation R-1.15;  !- Outside Layer

Construction,
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    U 1.17 SHGC 0.49 Simple Glazing Skylight,  !- Name
    U 1.17 SHGC 0.49 Simple Glazing;  !- Outside Layer

Construction,
    Wall Adiabatic construction,  !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Basement ZN,             !- Name
    -0,                      !- Direction of Relative North {deg}
    16.0794, 0, -2.439,                 !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_bottom ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    5.4876, 4.5732, 0,                  !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_mid ZN,             !- Name
    -0,                      !- Direction of Relative North {deg}
    5.4876, 4.5732, 19.816,             !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_top ZN,             !- Name
    -0,                      !- Direction of Relative North {deg}
    5.4876, 4.5732, 43.5952,            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    DataCenter_basement_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, -2.439;                       !- X,Y,Z  {m}

Zone,
    DataCenter_bot_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.5732, 4.5732, 0;                  !- X,Y,Z  {m}

Zone,
    DataCenter_mid_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.5732, 4.5732, 19.816,             !- X,Y,Z  {m}
    ,                        !- Type
    10;                      !- Multiplier

Zone,
    DataCenter_top_ZN_6 ZN,  !- Name
    -0,                      !- Direction of Relative North {deg}
    4.5732, 4.5732, 43.5952;            !- X,Y,Z  {m}

Zone,
    GroundFloor_Plenum ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 2.744,                        !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    MidFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 22.56,                        !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_1 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_2 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    68.534, 0, 0,                       !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_3 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 44.165, 0,                       !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_4 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_1 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 19.816,                       !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_2 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    68.534, 0, 19.816,                  !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_3 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 44.165, 19.816,                  !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_4 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    0, 0, 19.816,                       !- X,Y,Z  {m}
    ,                        !- Type
    10,                      !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_1 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-016, 0, 43.5952, !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_2 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    68.534, 0, 43.5952,                 !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_3 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-016, 44.165, 43.5952,
                                        !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_4 ZN,   !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-016, 0, 43.5952, !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    TopFloor_Plenum ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-016, 0, 46.3392, !- X,Y,Z  {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    Office OfficeLarge Data Center,  !- Name
    DataCenter_bot_ZN_6 ZN,  !- Zone 1 Name
    DataCenter_mid_ZN_6 ZN,  !- Zone 2 Name
    DataCenter_top_ZN_6 ZN;  !- Zone 3 Name

ZoneList,
    Office OfficeLarge Main Data Center,  !- Name
    DataCenter_basement_ZN_6 ZN;  !- Zone 1 Name

ZoneList,
    Office WholeBuilding - Lg Office,  !- Name
    Basement ZN,             !- Zone 1 Name
    Core_bottom ZN,          !- Zone 2 Name
    Core_mid ZN,             !- Zone 3 Name
    Core_top ZN,             !- Zone 4 Name
    Perimeter_bot_ZN_1 ZN,   !- Zone 5 Name
    Perimeter_bot_ZN_2 ZN,   !- Zone 6 Name
    Perimeter_bot_ZN_3 ZN,   !- Zone 7 Name
    Perimeter_bot_ZN_4 ZN,   !- Zone 8 Name
    Perimeter_mid_ZN_1 ZN,   !- Zone 9 Name
    Perimeter_mid_ZN_2 ZN,   !- Zone 10 Name
    Perimeter_mid_ZN_3 ZN,   !- Zone 11 Name
    Perimeter_mid_ZN_4 ZN,   !- Zone 12 Name
    Perimeter_top_ZN_1 ZN,   !- Zone 13 Name
    Perimeter_top_ZN_2 ZN,   !- Zone 14 Name
    Perimeter_top_ZN_3 ZN,   !- Zone 15 Name
    Perimeter_top_ZN_4 ZN;   !- Zone 16 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0278, 48.7381, 0,                !- X,Y,Z  1 {m}
    57.0278, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 48.7381, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0278, 0, 2.439,                  !- X,Y,Z  1 {m}
    57.0278, 0, 0,                      !- X,Y,Z  2 {m}
    57.0278, 48.7381, 0,                !- X,Y,Z  3 {m}
    57.0278, 48.7381, 2.439;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0278, 48.7381, 2.439,            !- X,Y,Z  1 {m}
    57.0278, 48.7381, 0,                !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 2.439;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    Basement ZN,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.439,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    57.0278, 0, 0,                      !- X,Y,Z  3 {m}
    57.0278, 0, 2.439;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 2.439,                  !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.439;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4546, 4.5732, 2.439,             !- X,Y,Z  1 {m}
    52.4546, 44.165, 2.439,             !- X,Y,Z  2 {m}
    0, 44.165, 2.439,                   !- X,Y,Z  3 {m}
    0, 4.5732, 2.439;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0278, 0, 2.439,                  !- X,Y,Z  1 {m}
    52.4546, 4.5732, 2.439,             !- X,Y,Z  2 {m}
    0, 4.5732, 2.439,                   !- X,Y,Z  3 {m}
    0, 0, 2.439;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    57.0278, 0, 2.439,                  !- X,Y,Z  1 {m}
    57.0278, 48.7381, 2.439,            !- X,Y,Z  2 {m}
    52.4546, 44.165, 2.439,             !- X,Y,Z  3 {m}
    52.4546, 4.5732, 2.439;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Basement ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    52.4546, 44.165, 2.439,             !- X,Y,Z  1 {m}
    57.0278, 48.7381, 2.439,            !- X,Y,Z  2 {m}
    0, 48.7381, 2.439,                  !- X,Y,Z  3 {m}
    0, 44.165, 2.439;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 39.5918, 2.744,            !- X,Y,Z  2 {m}
    0, 39.5918, 2.744,                  !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 0,                !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    10.5906, 0, 0,                      !- X,Y,Z  3 {m}
    10.5906, 39.5918, 0;                !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  3 {m}
    63.0464, 39.5918, 2.744;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 2.744,            !- X,Y,Z  1 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  2 {m}
    0, 39.5918, 0,                      !- X,Y,Z  3 {m}
    0, 39.5918, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    63.0464, 0, 0,                      !- X,Y,Z  3 {m}
    63.0464, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39.5918, 2.744,                  !- X,Y,Z  1 {m}
    0, 39.5918, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Core_bottom ZN,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    10.5906, 39.5918, 0,                !- X,Y,Z  1 {m}
    10.5906, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 39.5918, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Core_mid ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 39.5918, 2.744,            !- X,Y,Z  2 {m}
    0, 39.5918, 2.744,                  !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Core_mid ZN,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 0,                !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 39.5918, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_mid ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  3 {m}
    63.0464, 39.5918, 2.744;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_mid ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 2.744,            !- X,Y,Z  1 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  2 {m}
    0, 39.5918, 0,                      !- X,Y,Z  3 {m}
    0, 39.5918, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_mid ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    63.0464, 0, 0,                      !- X,Y,Z  3 {m}
    63.0464, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_mid ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39.5918, 2.744,                  !- X,Y,Z  1 {m}
    0, 39.5918, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Core_top ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 39.5918, 2.744,            !- X,Y,Z  2 {m}
    0, 39.5918, 2.744,                  !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Core_top ZN,             !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 0,                !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 39.5918, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_top ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 0, 2.744,                  !- X,Y,Z  1 {m}
    63.0464, 0, 0,                      !- X,Y,Z  2 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  3 {m}
    63.0464, 39.5918, 2.744;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_top ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    63.0464, 39.5918, 2.744,            !- X,Y,Z  1 {m}
    63.0464, 39.5918, 0,                !- X,Y,Z  2 {m}
    0, 39.5918, 0,                      !- X,Y,Z  3 {m}
    0, 39.5918, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_top ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    63.0464, 0, 0,                      !- X,Y,Z  3 {m}
    63.0464, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Core_top ZN,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39.5918, 2.744,                  !- X,Y,Z  1 {m}
    0, 39.5918, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0794, 4.5732, 2.439,             !- X,Y,Z  1 {m}
    16.0794, 44.165, 2.439,             !- X,Y,Z  2 {m}
    5.4876, 44.165, 2.439,              !- X,Y,Z  3 {m}
    5.4876, 4.5732, 2.439;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0794, 0, 2.439,                  !- X,Y,Z  1 {m}
    16.0794, 4.5732, 2.439,             !- X,Y,Z  2 {m}
    4.5732, 4.5732, 2.439,              !- X,Y,Z  3 {m}
    0, 0, 2.439;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0782, 44.165, 2.439,             !- X,Y,Z  1 {m}
    16.0782, 48.7381, 2.439,            !- X,Y,Z  2 {m}
    0, 48.7381, 2.439,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 2.439;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    Basement Floor construction,  !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0794, 48.7381, 0,                !- X,Y,Z  1 {m}
    16.0794, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 48.7381, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0794, 0, 2.439,                  !- X,Y,Z  1 {m}
    16.0794, 0, 0,                      !- X,Y,Z  2 {m}
    16.0794, 48.7381, 0,                !- X,Y,Z  3 {m}
    16.0794, 48.7381, 2.439;            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0782, 48.7381, 2.439,            !- X,Y,Z  1 {m}
    16.0794, 48.7381, 0,                !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 2.439;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.439,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    16.0794, 0, 0,                      !- X,Y,Z  3 {m}
    16.0794, 0, 2.439;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Basement Wall construction,  !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 2.439,                  !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.439;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 4.5732, 2.439,              !- X,Y,Z  1 {m}
    5.4876, 44.165, 2.439,              !- X,Y,Z  2 {m}
    4.5732, 44.165, 2.439,              !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.439;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.439,                        !- X,Y,Z  1 {m}
    4.5732, 4.5732, 2.439,              !- X,Y,Z  2 {m}
    4.5732, 44.165, 2.439,              !- X,Y,Z  3 {m}
    0, 48.7381, 2.439;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 39.5918, 2.744,             !- X,Y,Z  2 {m}
    -3.33066907387547e-016, 39.5918, 2.744,
                                        !- X,Y,Z  3 {m}
    -3.33066907387547e-016, 0, 2.744;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 0,                 !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    -3.33066907387547e-016, 0, 0,       !- X,Y,Z  3 {m}
    -3.33066907387547e-016, 39.5918, 0; !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  3 {m}
    0.9144, 39.5918, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 2.744,             !- X,Y,Z  1 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  2 {m}
    -3.33066907387547e-016, 39.5918, 0, !- X,Y,Z  3 {m}
    -3.33066907387547e-016, 39.5918, 2.744;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.33066907387547e-016, 0, 2.744,   !- X,Y,Z  1 {m}
    -3.33066907387547e-016, 0, 0,       !- X,Y,Z  2 {m}
    0.9144, 0, 0,                       !- X,Y,Z  3 {m}
    0.9144, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.33066907387547e-016, 39.5918, 2.744,
                                        !- X,Y,Z  1 {m}
    -3.33066907387547e-016, 39.5918, 0, !- X,Y,Z  2 {m}
    -3.33066907387547e-016, 0, 0,       !- X,Y,Z  3 {m}
    -3.33066907387547e-016, 0, 2.744;   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 39.5918, 2.744,             !- X,Y,Z  2 {m}
    0, 39.5918, 2.744,                  !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 0,                 !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 39.5918, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  3 {m}
    0.9144, 39.5918, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 2.744,             !- X,Y,Z  1 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  2 {m}
    0, 39.5918, 0,                      !- X,Y,Z  3 {m}
    0, 39.5918, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0.9144, 0, 0,                       !- X,Y,Z  3 {m}
    0.9144, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39.5918, 2.744,                  !- X,Y,Z  1 {m}
    0, 39.5918, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 39.5918, 2.744,             !- X,Y,Z  2 {m}
    0, 39.5918, 2.744,                  !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 0,                 !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 39.5918, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 0, 2.744,                   !- X,Y,Z  1 {m}
    0.9144, 0, 0,                       !- X,Y,Z  2 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  3 {m}
    0.9144, 39.5918, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0.9144, 39.5918, 2.744,             !- X,Y,Z  1 {m}
    0.9144, 39.5918, 0,                 !- X,Y,Z  2 {m}
    0, 39.5918, 0,                      !- X,Y,Z  3 {m}
    0, 39.5918, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    0.9144, 0, 0,                       !- X,Y,Z  3 {m}
    0.9144, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 39.5918, 2.744,                  !- X,Y,Z  1 {m}
    0, 39.5918, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 44.165, 0,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 44.165, 0,                  !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  2 {m}
    0, 48.7381, 1.2192,                 !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  3 {m}
    73.1072, 48.7381, 1.2192;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  1 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1.2192,                       !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    GroundFloor_Plenum_West, !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 1.2192,                 !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    68.534, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    0, 48.7381, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    GroundFloor_Plenum ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 44.165, 0,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 44.165, 0,                  !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  2 {m}
    0, 48.7381, 1.2192,                 !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  3 {m}
    73.1072, 48.7381, 1.2192;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  1 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1.2192,                       !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 1.2192,                 !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    68.534, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    0, 48.7381, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    MidFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0782, 4.5732, 0,                 !- X,Y,Z  1 {m}
    16.0782, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 2.744,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    16.0782, 0, 0,                      !- X,Y,Z  3 {m}
    16.0782, 4.5732, 0;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.08374768133815e-015, 2.744,
                                        !- X,Y,Z  1 {m}
    73.1072, 4.08374768133815e-015, 0,  !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 44.165, 2.744,                   !- X,Y,Z  1 {m}
    0, 44.165, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.10468460167268e-016, 4.5732, 2.744,
                                        !- X,Y,Z  1 {m}
    5.10468460167268e-016, 4.5732, 0,   !- X,Y,Z  2 {m}
    4.5732, 4.08374768133815e-015, 0,   !- X,Y,Z  3 {m}
    4.5732, 4.08374768133815e-015, 2.744;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 48.7381, 2.744,             !- X,Y,Z  2 {m}
    0, 44.165, 2.744,                   !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 0,                 !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  3 {m}
    4.5732, 48.7381, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 2.744,             !- X,Y,Z  1 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  2 {m}
    0, 44.165, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 0, 2.744,                   !- X,Y,Z  1 {m}
    5.4876, 0, 0,                       !- X,Y,Z  2 {m}
    68.534, 0, 0,                       !- X,Y,Z  3 {m}
    68.534, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    16.0782, 4.5731, 0,                 !- X,Y,Z  1 {m}
    16.0782, 0, 0,                      !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    5.4876, 0, 0,                       !- X,Y,Z  3 {m}
    5.4876, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  3 {m}
    73.1072, 4.5731, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    73.1072, 4.5731, 2.744,             !- X,Y,Z  2 {m}
    0, 4.5731, 2.744,                   !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 0,                 !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    16.0782, 0, 0,                      !- X,Y,Z  3 {m}
    16.0782, 4.5731, 0;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 2.744,             !- X,Y,Z  1 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  2 {m}
    0, 4.5731, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.083703031917e-015, 4.5731, 2.744, !- X,Y,Z  1 {m}
    4.083703031917e-015, 4.5731, 0,     !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 44.165, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    8.16740606383402e-015, 48.7381, 0,  !- X,Y,Z  3 {m}
    8.16740606383402e-015, 48.7381, 2.744;
                                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 44.165, 2.744,              !- X,Y,Z  3 {m}
    0, 48.7381, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 2.744,                  !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 2.744,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 2.744,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 44.165, 2.744,                   !- X,Y,Z  1 {m}
    0, 44.165, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4.5732, 2.744,                   !- X,Y,Z  1 {m}
    0, 4.5732, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 48.7381, 2.744,             !- X,Y,Z  2 {m}
    0, 44.165, 2.744,                   !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 0,                 !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  3 {m}
    4.5732, 48.7381, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 2.744,             !- X,Y,Z  1 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  2 {m}
    0, 44.165, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 0, 2.744,                   !- X,Y,Z  1 {m}
    5.4876, 0, 0,                       !- X,Y,Z  2 {m}
    68.534, 0, 0,                       !- X,Y,Z  3 {m}
    68.534, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    5.4876, 0, 0,                       !- X,Y,Z  3 {m}
    5.4876, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  3 {m}
    73.1072, 4.5731, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    73.1072, 4.5731, 2.744,             !- X,Y,Z  2 {m}
    0, 4.5731, 2.744,                   !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 0,                 !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 2.744,             !- X,Y,Z  1 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  2 {m}
    0, 4.5731, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4.5731, 2.744,                   !- X,Y,Z  1 {m}
    0, 4.5731, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 44.165, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 44.165, 2.744,              !- X,Y,Z  3 {m}
    0, 48.7381, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 2.744,                  !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Int-Per3S-NE,            !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 2.744,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 2.744,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 44.165, 2.744,                   !- X,Y,Z  1 {m}
    0, 44.165, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Int-Per3S-NE-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4.5732, 2.744,                   !- X,Y,Z  1 {m}
    0, 4.5732, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 48.7381, 2.744,             !- X,Y,Z  2 {m}
    0, 44.165, 2.744,                   !- X,Y,Z  3 {m}
    0, 4.5732, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 0,                 !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    0, 4.5732, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  3 {m}
    4.5732, 48.7381, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 48.7381, 2.744,             !- X,Y,Z  1 {m}
    4.5732, 48.7381, 0,                 !- X,Y,Z  2 {m}
    0, 44.165, 0,                       !- X,Y,Z  3 {m}
    0, 44.165, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 0, 2.744,                   !- X,Y,Z  1 {m}
    5.4876, 0, 0,                       !- X,Y,Z  2 {m}
    68.534, 0, 0,                       !- X,Y,Z  3 {m}
    68.534, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 0, 2.744,                   !- X,Y,Z  1 {m}
    4.5732, 0, 0,                       !- X,Y,Z  2 {m}
    5.4876, 0, 0,                       !- X,Y,Z  3 {m}
    5.4876, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  3 {m}
    73.1072, 4.5731, 2.744;             !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 0, 2.744,                   !- X,Y,Z  1 {m}
    73.1072, 4.5731, 2.744,             !- X,Y,Z  2 {m}
    0, 4.5731, 2.744,                   !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 0,                 !- X,Y,Z  1 {m}
    68.534, 0, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 0;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 4.5731, 2.744,             !- X,Y,Z  1 {m}
    73.1072, 4.5731, 0,                 !- X,Y,Z  2 {m}
    0, 4.5731, 0,                       !- X,Y,Z  3 {m}
    0, 4.5731, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 4.5731, 2.744,                   !- X,Y,Z  1 {m}
    0, 4.5731, 0,                       !- X,Y,Z  2 {m}
    4.5732, 0, 0,                       !- X,Y,Z  3 {m}
    4.5732, 0, 2.744;                   !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 4.5732, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    4.5732, 44.165, 2.744,              !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    Typical Interior Ceiling,!- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Ceiling Reversed,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    4.5732, 4.5732, 2.744,              !- X,Y,Z  2 {m}
    4.5732, 44.165, 2.744,              !- X,Y,Z  3 {m}
    0, 48.7381, 2.744;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    Floor Adiabatic construction,  !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 2.744,                        !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 4.5732, 2.744;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 2.744,                  !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 2.744;                        !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-20.83,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  2 {m}
    0, 48.7381, 1.2192,                 !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Ceiling,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 44.165, 0,                  !- X,Y,Z  1 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  2 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  3 {m}
    5.4876, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.4876, 44.165, 0,                  !- X,Y,Z  1 {m}
    5.4876, 4.5732, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    4.5732, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    68.534, 4.5732, 0,                  !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    4.5732, 4.5732, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    68.534, 4.5732, 0,                  !- X,Y,Z  3 {m}
    68.534, 44.165, 0;                  !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 0,                !- X,Y,Z  1 {m}
    68.534, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  3 {m}
    0, 48.7381, 0;                      !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling Reversed,  !- Name
    Floor,                   !- Surface Type
    Typical Interior Floor,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 0,                      !- X,Y,Z  1 {m}
    4.5732, 44.165, 0,                  !- X,Y,Z  2 {m}
    4.5732, 4.5732, 0,                  !- X,Y,Z  3 {m}
    0, 0, 0;                            !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 0, 1.2192,                 !- X,Y,Z  1 {m}
    73.1072, 0, 0,                      !- X,Y,Z  2 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  3 {m}
    73.1072, 48.7381, 1.2192;           !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 0, 1.2192,                       !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    73.1072, 0, 0,                      !- X,Y,Z  3 {m}
    73.1072, 0, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    73.1072, 48.7381, 1.2192,           !- X,Y,Z  1 {m}
    73.1072, 48.7381, 0,                !- X,Y,Z  2 {m}
    0, 48.7381, 0,                      !- X,Y,Z  3 {m}
    0, 48.7381, 1.2192;                 !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall R-9.62,  !- Construction Name
    TopFloor_Plenum ZN,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0, 48.7381, 1.2192,                 !- X,Y,Z  1 {m}
    0, 48.7381, 0,                      !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 1.2192;                       !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0, 2.5,                          !- X,Y,Z  1 {m}
    0, 0, 0.91472,                      !- X,Y,Z  2 {m}
    73.107, 0, 0.91472,                 !- X,Y,Z  3 {m}
    73.107, 0, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    4.5732, 0, 2.5,                     !- X,Y,Z  1 {m}
    4.5732, 0, 0.91472,                 !- X,Y,Z  2 {m}
    4.5732, 48.738, 0.91472,            !- X,Y,Z  3 {m}
    4.5732, 48.738, 2.5;                !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    73.107, 4.5731, 2.5,                !- X,Y,Z  1 {m}
    73.107, 4.5731, 0.91472,            !- X,Y,Z  2 {m}
    0, 4.5731, 0.91472,                 !- X,Y,Z  3 {m}
    0, 4.5731, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 48.738, 2.5,                     !- X,Y,Z  1 {m}
    0, 48.738, 0.91472,                 !- X,Y,Z  2 {m}
    0, 0, 0.91472,                      !- X,Y,Z  3 {m}
    0, 0, 2.5;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0, 2.5,                          !- X,Y,Z  1 {m}
    0, 0, 0.914719999999999,            !- X,Y,Z  2 {m}
    73.107, 0, 0.914719999999999,       !- X,Y,Z  3 {m}
    73.107, 0, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    4.5732, 0, 2.5,                     !- X,Y,Z  1 {m}
    4.5732, 0, 0.914719999999999,       !- X,Y,Z  2 {m}
    4.5732, 48.738, 0.914719999999999,  !- X,Y,Z  3 {m}
    4.5732, 48.738, 2.5;                !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    73.107, 4.5731, 2.5,                !- X,Y,Z  1 {m}
    73.107, 4.5731, 0.914719999999999,  !- X,Y,Z  2 {m}
    0, 4.5731, 0.914719999999999,       !- X,Y,Z  3 {m}
    0, 4.5731, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 48.738, 2.5,                     !- X,Y,Z  1 {m}
    0, 48.738, 0.914719999999999,       !- X,Y,Z  2 {m}
    0, 0, 0.914719999999999,            !- X,Y,Z  3 {m}
    0, 0, 2.5;                          !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 0, 2.5,                          !- X,Y,Z  1 {m}
    0, 0, 0.914720000000003,            !- X,Y,Z  2 {m}
    73.107, 0, 0.914720000000003,       !- X,Y,Z  3 {m}
    73.107, 0, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    4.5732, 0, 2.5,                     !- X,Y,Z  1 {m}
    4.5732, 0, 0.914720000000003,       !- X,Y,Z  2 {m}
    4.5732, 48.738, 0.914720000000003,  !- X,Y,Z  3 {m}
    4.5732, 48.738, 2.5;                !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    73.107, 4.5731, 2.5,                !- X,Y,Z  1 {m}
    73.107, 4.5731, 0.914720000000003,  !- X,Y,Z  2 {m}
    0, 4.5731, 0.914720000000003,       !- X,Y,Z  3 {m}
    0, 4.5731, 2.5;                     !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
    U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air,  !- Construction Name
    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    ,                        !- Number of Vertices
    0, 48.738, 2.5,                     !- X,Y,Z  1 {m}
    0, 48.738, 0.914720000000003,       !- X,Y,Z  2 {m}
    0, 0, 0.914720000000003,            !- X,Y,Z  3 {m}
    0, 0, 2.5;                          !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    Basement Mass,           !- Name
    InteriorFurnishings,     !- Construction Name
    Basement ZN,             !- Zone Name
    5558.85323836;           !- Surface Area {m2}

InternalMass,
    Core_bottom Mass,        !- Name
    InteriorFurnishings,     !- Construction Name
    Core_bottom ZN,          !- Zone Name
    4992.24091904;           !- Surface Area {m2}

InternalMass,
    Core_mid Mass,           !- Name
    InteriorFurnishings,     !- Construction Name
    Core_mid ZN,             !- Zone Name
    4992.24091904;           !- Surface Area {m2}

InternalMass,
    Core_top Mass,           !- Name
    InteriorFurnishings,     !- Construction Name
    Core_top ZN,             !- Zone Name
    4992.24091904;           !- Surface Area {m2}

InternalMass,
    DataCenter_basement_ZN_6 Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    DataCenter_basement_ZN_6 ZN,  !- Zone Name
    1567.35881028;           !- Surface Area {m2}

InternalMass,
    DataCenter_bot_ZN_6 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    DataCenter_bot_ZN_6 ZN,  !- Zone Name
    72.40548384;             !- Surface Area {m2}

InternalMass,
    DataCenter_mid_ZN_6 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    DataCenter_mid_ZN_6 ZN,  !- Zone Name
    72.40548384;             !- Surface Area {m2}

InternalMass,
    DataCenter_top_ZN_6 Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    DataCenter_top_ZN_6 ZN,  !- Zone Name
    72.40548384;             !- Surface Area {m2}

InternalMass,
    Perimeter_bot_ZN_1 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    626.8393776;             !- Surface Area {m2}

InternalMass,
    Perimeter_bot_ZN_2 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}

InternalMass,
    Perimeter_bot_ZN_3 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    626.8256708;             !- Surface Area {m2}

InternalMass,
    Perimeter_bot_ZN_4 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}

InternalMass,
    Perimeter_mid_ZN_1 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    626.8393776;             !- Surface Area {m2}

InternalMass,
    Perimeter_mid_ZN_2 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}

InternalMass,
    Perimeter_mid_ZN_3 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    626.8256708;             !- Surface Area {m2}

InternalMass,
    Perimeter_mid_ZN_4 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}

InternalMass,
    Perimeter_top_ZN_1 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    626.8393776;             !- Surface Area {m2}

InternalMass,
    Perimeter_top_ZN_2 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}

InternalMass,
    Perimeter_top_ZN_3 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    626.8256708;             !- Surface Area {m2}

InternalMass,
    Perimeter_top_ZN_4 Mass, !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    403.95029868;            !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Office WholeBuilding - Lg Office People,  !- Name
    Office WholeBuilding - Lg Office,  !- Zone or ZoneList Name
    OfficeLarge BLDG_OCC_SCH,!- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.0538195520835486,      !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    OfficeLarge ACTIVITY_SCH,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule;   !- Air Velocity Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Office OfficeLarge Data Center Lights,  !- Name
    Office OfficeLarge Data Center,  !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Office OfficeLarge Main Data Center Lights,  !- Name
    Office OfficeLarge Main Data Center,  !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

Lights,
    Office WholeBuilding - Lg Office Lights,  !- Name
    Office WholeBuilding - Lg Office,  !- Zone or ZoneList Name
    OfficeLarge BLDG_LIGHT_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68751937503875,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    0.7,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Office OfficeLarge Data Center Elec Equip,  !- Name
    Office OfficeLarge Data Center,  !- Zone or ZoneList Name
    OfficeLarge ALWAYS_ON,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    215.278208334194,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Office OfficeLarge Main Data Center Elec Equip,  !- Name
    Office OfficeLarge Main Data Center,  !- Zone or ZoneList Name
    OfficeLarge ALWAYS_ON,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    484.375968751937,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    Office WholeBuilding - Lg Office Elec Equip,  !- Name
    Office WholeBuilding - Lg Office,  !- Zone or ZoneList Name
    OfficeLarge BLDG_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07007467139934,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    0.5,                     !- Fraction Radiant
    ,                        !- Fraction Lost
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    {5158fcce-81ad-4af1-8ad0-19580994ac74},  !- Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563200099763484,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {6c0ec71e-ac4d-4bd4-88ec-2f468224b986},  !- Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {23bf4d32-4695-4033-9e46-190580d5c9d2},  !- Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563211979196496,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {7caf0dd5-612d-4ea6-b93d-a6bd5ced8bc2},  !- Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_bot_ZN_4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {81421c4b-b0d2-407f-8fad-c7be14386e50},  !- Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563200099763484,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {6aedd28a-c849-45e6-ab9e-3ea6e6baaf27},  !- Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {dd08dfb2-6414-49ed-855c-2e26ff0fed15},  !- Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563211979196496,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {698774a2-56bc-4e71-b00b-3e66f8e24d79},  !- Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_mid_ZN_4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {f4383a88-d856-401f-963a-ccd0c110ae2d},  !- Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_1 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_1 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563200099763484,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {eb526478-1a78-4d46-90e2-ebc6b0c9b243},  !- Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_2 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_2 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {13d9dbaa-d4e4-4d27-85b8-f044ce291214},  !- Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_3 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_3 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.563211979196496,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    {7759a75b-a67a-4bff-82e9-7e8adfd7d9c5},  !- Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    ,                        !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_4 Daylt Sensor 1,  !- Glare Calculation Daylighting Reference Point Name
    -0,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    ,                        !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Perimeter_top_ZN_4 Daylt Sensor 1,  !- Daylighting Reference Point 1 Name
    0.572324460264692,       !- Fraction of Zone Controlled by Reference Point 1
    300;                     !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1 Daylt Sensor 1,  !- Name
    Perimeter_bot_ZN_1 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.5,                     !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2 Daylt Sensor 1,  !- Name
    Perimeter_bot_ZN_2 ZN,   !- Zone Name
    2.0732,                  !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3 Daylt Sensor 1,  !- Name
    Perimeter_bot_ZN_3 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.0731,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4 Daylt Sensor 1,  !- Name
    Perimeter_bot_ZN_4 ZN,   !- Zone Name
    2.5,                     !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1 Daylt Sensor 1,  !- Name
    Perimeter_mid_ZN_1 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.5,                     !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2 Daylt Sensor 1,  !- Name
    Perimeter_mid_ZN_2 ZN,   !- Zone Name
    2.0732,                  !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3 Daylt Sensor 1,  !- Name
    Perimeter_mid_ZN_3 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.0731,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4 Daylt Sensor 1,  !- Name
    Perimeter_mid_ZN_4 ZN,   !- Zone Name
    2.5,                     !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1 Daylt Sensor 1,  !- Name
    Perimeter_top_ZN_1 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.5,                     !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2 Daylt Sensor 1,  !- Name
    Perimeter_top_ZN_2 ZN,   !- Zone Name
    2.0732,                  !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3 Daylt Sensor 1,  !- Name
    Perimeter_top_ZN_3 ZN,   !- Zone Name
    36.5535,                 !- X-Coordinate of Reference Point {m}
    2.0731,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4 Daylt Sensor 1,  !- Name
    Perimeter_top_ZN_4 ZN,   !- Zone Name
    2.5,                     !- X-Coordinate of Reference Point {m}
    24.369,                  !- Y-Coordinate of Reference Point {m}
    0.9144;                  !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum Infiltration,  !- Name
    GroundFloor_Plenum ZN,   !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum Infiltration,  !- Name
    MidFloor_Plenum ZN,      !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1 Infiltration,  !- Name
    Perimeter_bot_ZN_1 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2 Infiltration,  !- Name
    Perimeter_bot_ZN_2 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3 Infiltration,  !- Name
    Perimeter_bot_ZN_3 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4 Infiltration,  !- Name
    Perimeter_bot_ZN_4 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1 Infiltration,  !- Name
    Perimeter_mid_ZN_1 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2 Infiltration,  !- Name
    Perimeter_mid_ZN_2 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3 Infiltration,  !- Name
    Perimeter_mid_ZN_3 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4 Infiltration,  !- Name
    Perimeter_mid_ZN_4 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1 Infiltration,  !- Name
    Perimeter_top_ZN_1 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2 Infiltration,  !- Name
    Perimeter_top_ZN_2 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3 Infiltration,  !- Name
    Perimeter_top_ZN_3 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4 Infiltration,  !- Name
    Perimeter_top_ZN_4 ZN,   !- Zone or ZoneList Name
    OfficeLarge INFIL_SCH_PNNL,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000569573389606516,    !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum Infiltration,  !- Name
    TopFloor_Plenum ZN,      !- Zone or ZoneList Name
    Always On Discrete,      !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    4.38381365675348e-005,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Fuel equipment 1,        !- Name
    Large Office BLDG ELEVATORS,  !- Schedule Name
    244443.956043956,        !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Fuel equipment 2,        !- Name
    OfficeLarge ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    1270.8,                  !- Design Level {W}
    ScheduleNameOnly,        !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    NonDimming Exterior Lights Def,  !- Name
    OfficeLarge Exterior_lighting_schedule_a,  !- Schedule Name
    12979.2,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

Exterior:Lights,
    Occ Sensing Exterior Lights Def,  !- Name
    OfficeLarge Exterior_lighting_schedule_b,  !- Schedule Name
    43305.08874,             !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir,
    Office WholeBuilding - Lg Office Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.0004318,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Office OfficeLarge Main Data Center Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir,
    Office OfficeLarge Data Center Ventilation,  !- Name
    Sum,                     !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution,
    Basement ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Core_bottom ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Core_mid ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Core_top ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    DataCenter_basement_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    DataCenter_bot_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    DataCenter_mid_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    DataCenter_top_ZN_6 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_top_ZN_2 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_top_ZN_3 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution,
    Perimeter_top_ZN_4 ZN Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5;                     !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Basement ZN,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Basement ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Core_bottom ZN,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Core_bottom ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Core_mid ZN,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Core_mid ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Core_top ZN,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Core_top ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    DataCenter_basement_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office OfficeLarge Main Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    DataCenter_basement_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    DataCenter_bot_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    DataCenter_bot_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    DataCenter_mid_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    DataCenter_mid_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    DataCenter_top_ZN_6 ZN,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office OfficeLarge Data Center Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    DataCenter_top_ZN_6 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_1 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_bot_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_2 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_bot_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_3 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_bot_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_bot_ZN_4 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_bot_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_1 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_mid_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_2 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_mid_ZN_2 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_3 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_mid_ZN_3 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_mid_ZN_4 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_mid_ZN_4 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_1 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000000000001,        !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Office WholeBuilding - Lg Office Ventilation,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    Perimeter_top_ZN_1 ZN Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No;                      !- Account for Dedicated Outdoor Air System

Sizing:Zone,
    Perimeter_top_ZN_2 ZN,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
